---
title: "CLASE 12 | COMISIÓN 2 | DIPLOMATURA EN ENERGÍA ELÉCTRICA | IDE-UTN.FRSN"
video_id: "bZtMdEE1z_g"
url: "https://www.youtube.com/watch?v=bZtMdEE1z_g"
archivo_red: "\\srvfs01\ProyectoTelemedicion\13-Documentacion_Tutoriales_Videos_Instaladores\cursos_videos_diplomaturas\Diplomatura-Energia-Electrica\CLASE 12 ｜ COMISIÓN 2 ｜ DIPLOMATURA EN ENERGÍA ELÉCTRICA ｜ IDE-UTN.FRSN [bZtMdEE1z_g].mp4"
duracion: "163m 43s"
curso: "Diplomatura en Energía Eléctrica en la Prov. de Bs. As. (IDE-UTN.FRSN)"
docentes: ["Ing. Eduardo Ariel Ponzano (UNLP)", "Dr. Fernando Molina", "Cuerpo Docente UTN FRSN"]
tags: ["#curso", "#energia-electrica", "#utn", "#freba", "#mem", "#cammesa", "#transcripcion-integral", "#auditoria-academica"]
created: 2026-09-30
updated: 2026-10-01
---

# ⚡ CLASE 12 | COMISIÓN 2 | DIPLOMATURA EN ENERGÍA ELÉCTRICA | IDE-UTN.FRSN

> **Programa Oficial**: `Diplomatura en Energía Eléctrica en la Prov. de Bs. As. (IDE-UTN.FRSN)`  
> **Ubicación del Video en Red**: `\\srvfs01\ProyectoTelemedicion\13-Documentacion_Tutoriales_Videos_Instaladores\cursos_videos_diplomaturas\Diplomatura-Energia-Electrica\CLASE 12 ｜ COMISIÓN 2 ｜ DIPLOMATURA EN ENERGÍA ELÉCTRICA ｜ IDE-UTN.FRSN [bZtMdEE1z_g].mp4`  
> **Identificador Único**: `bZtMdEE1z_g` | **Duración**: `163m 43s`

---

## 📌 Ficha Técnica y Localización del Recurso Audiovisual

| Atributo | Detalle |
| :--- | :--- |
| **Enlace de Reproducción Online** | [https://www.youtube.com/watch?v=bZtMdEE1z_g](https://www.youtube.com/watch?v=bZtMdEE1z_g) |
| **Archivo Local en Red Servidor** | [`\\srvfs01\ProyectoTelemedicion\13-Documentacion_Tutoriales_Videos_Instaladores\cursos_videos_diplomaturas\Diplomatura-Energia-Electrica\CLASE 12 ｜ COMISIÓN 2 ｜ DIPLOMATURA EN ENERGÍA ELÉCTRICA ｜ IDE-UTN.FRSN [bZtMdEE1z_g].mp4`](file://///srvfs01/ProyectoTelemedicion/13-Documentacion_Tutoriales_Videos_Instaladores/cursos_videos_diplomaturas/Diplomatura-Energia-Electrica/CLASE 12 ｜ COMISIÓN 2 ｜ DIPLOMATURA EN ENERGÍA ELÉCTRICA ｜ IDE-UTN.FRSN [bZtMdEE1z_g].mp4) |
| **ID de Video** | `bZtMdEE1z_g` |
| **Duración Oficial** | `163m 43s` |
| **Transcripción Minutada** | `3965 fragmentos temporizados` guardados en [`transcripciones/bZtMdEE1z_g_transcript_timed.txt`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/transcripciones/bZtMdEE1z_g_transcript_timed.txt) |

---

## 🖼️ Registro y Desglose Exhaustivo de Diapositivas Proyectadas

> **Total de Diapositivas / Filminas Identificadas**: `233` láminas de presentación.
> **Algoritmo de Detección**: Visión artificial con filtrado de expositores/webcam, detección morfológica de texto y vinculación minutada con transcripción de audio.

| N° | Timestamp | Tema / Eje Conceptual de la Filmina | Previsualización y Vínculo de Archivo |
| :-: | :--- | :--- | :--- |
| **01** | `⏱️ 00:00:55` | **Autoconsume Principal Caracteristica Tie**<br>_donde autoconsume, que es la principal característica que tiene. ¿Qué es ese rayo? Ah, debes tener activado alguna función de cab. ¿Ves? Desactivado. Esto es superado y ahora no. No avanzas. Eh,_ | ![Autoconsume Principal Caracteristica Tie](diapositivas/bZtMdEE1z_g/01_00-00-55_autoconsume-principal-caracteristica-tie.jpg)<br>[`01_00-00-55_autoconsume-principal-caracteristica-tie.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/01_00-00-55_autoconsume-principal-caracteristica-tie.jpg) |
| **02** | `⏱️ 00:01:35` | **Ver Volvemos Sistema Usuario Produce**<br>_a ver, ahora ahí va. Bueno, volvemos. El sistema donde el usuario produce energía eléctrica a través de fuentes renovables en el mismo punto donde autoconsume, que es la principal característica de la_ | ![Ver Volvemos Sistema Usuario Produce](diapositivas/bZtMdEE1z_g/02_00-01-35_ver-volvemos-sistema-usuario-produce.jpg)<br>[`02_00-01-35_ver-volvemos-sistema-usuario-produce.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/02_00-01-35_ver-volvemos-sistema-usuario-produce.jpg) |
| **03** | `⏱️ 00:02:04` | **Publico Distribucion Ver Digamos Primera**<br>_público de distribución. Vamos a ver, digamos, la primera consideración que hacemos, que por ahí eh se confunde la comparación con la generación distribuida de los parques que tiene PRHAD. Eh, esos pa_ | ![Publico Distribucion Ver Digamos Primera](diapositivas/bZtMdEE1z_g/03_00-02-04_publico-distribucion-ver-digamos-primera.jpg)<br>[`03_00-02-04_publico-distribucion-ver-digamos-primera.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/03_00-02-04_publico-distribucion-ver-digamos-primera.jpg) |
| **04** | `⏱️ 00:02:15` | **Distribuida Parques Tiene Prhad Parques**<br>_distribuida de los parques que tiene PRHAD. Eh, esos parques están y también se lo conoce como generación distribuida eh asociado a la punta de línea eh que inyectan a las líneas de distribución de la_ | ![Distribuida Parques Tiene Prhad Parques](diapositivas/bZtMdEE1z_g/04_00-02-15_distribuida-parques-tiene-prhad-parques.jpg)<br>[`04_00-02-15_distribuida-parques-tiene-prhad-parques.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/04_00-02-15_distribuida-parques-tiene-prhad-parques.jpg) |
| **05** | `⏱️ 00:02:55` | **Tiene Implementado Provincia Buenos Aire**<br>_tiene implementado la provincia de Buenos Aires para eh paliar déficit en la red de transporte. Eh, y son puntos son nododos donde Trasba determina estas necesidades. También le llamamos generación di_ | ![Tiene Implementado Provincia Buenos Aire](diapositivas/bZtMdEE1z_g/05_00-02-55_tiene-implementado-provincia-buenos-aire.jpg)<br>[`05_00-02-55_tiene-implementado-provincia-buenos-aire.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/05_00-02-55_tiene-implementado-provincia-buenos-aire.jpg) |
| **06** | `⏱️ 00:03:35` | **Distinguir Primeramente Regimen Nacional**<br>_Vamos a distinguir primeramente el régimen nacional, la normativa que se dictó eh por el Estado nacional para luego centrarnos en la normativa eh dictada por esta provincia. El régimen nacional que im_ | ![Distinguir Primeramente Regimen Nacional](diapositivas/bZtMdEE1z_g/06_00-03-35_distinguir-primeramente-regimen-nacional.jpg)<br>[`06_00-03-35_distinguir-primeramente-regimen-nacional.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/06_00-03-35_distinguir-primeramente-regimen-nacional.jpg) |
| **07** | `⏱️ 00:04:15` | **Marco Regulatorio**<br>_tiene, no sé si si la han han tenido la oportunidad de de leerla, eh tiene una naturaleza absolutamente reglamentaria. les diría que tiene un nivel de detalle que casi ningún marco regulatorio se ha a_ | ![Marco Regulatorio](diapositivas/bZtMdEE1z_g/07_00-04-15_marco-regulatorio.jpg)<br>[`07_00-04-15_marco-regulatorio.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/07_00-04-15_marco-regulatorio.jpg) |
| **08** | `⏱️ 00:04:55` | **Condiciones Juridicas Contractuales Gene**<br>_las condiciones jurídicas y contractuales para la generación eh de origen renovable para por parte de los usuarios de la red de distribución para autoconsumos y eventualmente la inyección de esos exce_ | ![Condiciones Juridicas Contractuales Gene](diapositivas/bZtMdEE1z_g/08_00-04-55_condiciones-juridicas-contractuales-gene.jpg)<br>[`08_00-04-55_condiciones-juridicas-contractuales-gene.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/08_00-04-55_condiciones-juridicas-contractuales-gene.jpg) |
| **09** | `⏱️ 00:05:07` | **Obligaciones Prestadores Obviamente Lueg**<br>_obligaciones de los prestadores, obviamente, eh y luego vamos a ver en detalle. Eh, a todos les aplica obviamente a de nor de sur, pero ha invitado a todas las provincias para adherir plenamente a su _ | ![Obligaciones Prestadores Obviamente Lueg](diapositivas/bZtMdEE1z_g/09_00-05-07_obligaciones-prestadores-obviamente-lueg.jpg)<br>[`09_00-05-07_obligaciones-prestadores-obviamente-lueg.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/09_00-05-07_obligaciones-prestadores-obviamente-lueg.jpg) |
| **10** | `⏱️ 00:05:35` | **Energetica Nacional Mejorar Condiciones **<br>_energética nacional y a mejorar las condiciones de seguridad al abastecimiento para la República Argentina y principalmente declara de interés nacional la generación distribuida de energía a partir de_ | ![Energetica Nacional Mejorar Condiciones ](diapositivas/bZtMdEE1z_g/10_00-05-35_energetica-nacional-mejorar-condiciones-.jpg)<br>[`10_00-05-35_energetica-nacional-mejorar-condiciones-.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/10_00-05-35_energetica-nacional-mejorar-condiciones-.jpg) |
| **11** | `⏱️ 00:06:15` | **Sistema Electrico Conjunto Propende Prot**<br>_para el sistema eléctrico en su conjunto, propende a la protección ambiental que está prevista en la Constitución Nacional y a la protección de los derechos de usuarios en cuanto tanto a la equidad, l_ | ![Sistema Electrico Conjunto Propende Prot](diapositivas/bZtMdEE1z_g/11_00-06-15_sistema-electrico-conjunto-propende-prot.jpg)<br>[`11_00-06-15_sistema-electrico-conjunto-propende-prot.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/11_00-06-15_sistema-electrico-conjunto-propende-prot.jpg) |
| **12** | `⏱️ 00:06:55` | **Definio Ley 27424 Reglamentacion Dio**<br>_definió la ley 27424. La reglamentación que se dio por el decreto 986 del 18 tiene la particularidad que se demoró tanto la aprobación legislativa de esta ley que el mismo día que se publica la ley se_ | ![Definio Ley 27424 Reglamentacion Dio](diapositivas/bZtMdEE1z_g/12_00-06-55_definio-ley-27424-reglamentacion-dio.jpg)<br>[`12_00-06-55_definio-ley-27424-reglamentacion-dio.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/12_00-06-55_definio-ley-27424-reglamentacion-dio.jpg) |
| **13** | `⏱️ 00:07:35` | **Calculo Compensacion Factura Forma Discr**<br>_cálculo de la compensación y lo factura en forma discriminada. En la en la facturación tiene que indicar el volumen de la energía demandada, de la energía inyectada por el usuario generador a la red y_ | ![Calculo Compensacion Factura Forma Discr](diapositivas/bZtMdEE1z_g/13_00-07-35_calculo-compensacion-factura-forma-discr.jpg)<br>[`13_00-07-35_calculo-compensacion-factura-forma-discr.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/13_00-07-35_calculo-compensacion-factura-forma-discr.jpg) |
| **14** | `⏱️ 00:08:15` | **Medidor Bidireccional Unico Sistema Ver**<br>_del medidor bidireccional como único sistema, que ahí vamos a ver quizá la diferencia con nuestro régimen eh como único sistema para la instalación de eh medidor. Como les decía antes, esta ley nacion_ | ![Medidor Bidireccional Unico Sistema Ver](diapositivas/bZtMdEE1z_g/14_00-08-15_medidor-bidireccional-unico-sistema-ver.jpg)<br>[`14_00-08-15_medidor-bidireccional-unico-sistema-ver.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/14_00-08-15_medidor-bidireccional-unico-sistema-ver.jpg) |
| **15** | `⏱️ 00:08:55` | **Publico Decia Antes Mismo Dia**<br>_publicó, como les decía antes, el mismo día que se publica la ley, estableció en el artículo 25 que todos los beneficios promocionales que establecía eh la ley 27424 se iban a otorgar a los usuarios d_ | ![Publico Decia Antes Mismo Dia](diapositivas/bZtMdEE1z_g/15_00-08-55_publico-decia-antes-mismo-dia.jpg)<br>[`15_00-08-55_publico-decia-antes-mismo-dia.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/15_00-08-55_publico-decia-antes-mismo-dia.jpg) |
| **16** | `⏱️ 00:09:35` | **Marco Regulatorio**<br>_de eh esta ley 1536 que se dictó en el año 67, que establecía cómo se organizaba la energía eléctrica en la República Argentina? donde a través del artículo 11 eh las competencias de las provincias es_ | ![Marco Regulatorio](diapositivas/bZtMdEE1z_g/16_00-09-35_marco-regulatorio.jpg)<br>[`16_00-09-35_marco-regulatorio.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/16_00-09-35_marco-regulatorio.jpg) |
| **17** | `⏱️ 00:10:15` | **Dejo Salvo Potestades Provincia Quiere**<br>_también se dejó a salvo las potestades de la provincia. Quiere decir, en conjunción con el artículo 121 de la Constitución Nacional, que también vimos en profundidad, las provincias conservan todo el _ | ![Dejo Salvo Potestades Provincia Quiere](diapositivas/bZtMdEE1z_g/17_00-10-15_dejo-salvo-potestades-provincia-quiere.jpg)<br>[`17_00-10-15_dejo-salvo-potestades-provincia-quiere.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/17_00-10-15_dejo-salvo-potestades-provincia-quiere.jpg) |
| **18** | `⏱️ 00:10:55` | **Motivo Cual Consideramos Desde Momento**<br>_motivo por el cual consideramos desde el momento en que esto surgió que no podíamos adherir plenamente e íntegramente a la ley 27424, de modo tal que esta adhesión íntegra que exigía el artículo 24  2_ | ![Motivo Cual Consideramos Desde Momento](diapositivas/bZtMdEE1z_g/18_00-10-55_motivo-cual-consideramos-desde-momento.jpg)<br>[`18_00-10-55_motivo-cual-consideramos-desde-momento.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/18_00-10-55_motivo-cual-consideramos-desde-momento.jpg) |
| **19** | `⏱️ 00:11:35` | **Consideracion Obstante Sigo Normativa Pr**<br>_Eh, en esta consideración y no obstante que nosotros, ahora sigo con la normativa provincial, no obstante que nosotros adherimos parcialmente por el decreto 471 del 23, o sea, luego de nuestra adhesió_ | ![Consideracion Obstante Sigo Normativa Pr](diapositivas/bZtMdEE1z_g/19_00-11-35_consideracion-obstante-sigo-normativa-pr.jpg)<br>[`19_00-11-35_consideracion-obstante-sigo-normativa-pr.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/19_00-11-35_consideracion-obstante-sigo-normativa-pr.jpg) |
| **20** | `⏱️ 00:12:15` | **Buenos Aires Algunas Otras Pudieramos**<br>_de Buenos Aires y algunas otras más, eh como para que pudiéramos también, aunque adhiriéramos este parcialmente, pudiéramos gozar o los usuarios, mejor dicho, no la provincia, los usuarios que adhirie_ | ![Buenos Aires Algunas Otras Pudieramos](diapositivas/bZtMdEE1z_g/20_00-12-15_buenos-aires-algunas-otras-pudieramos.jpg)<br>[`20_00-12-15_buenos-aires-algunas-otras-pudieramos.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/20_00-12-15_buenos-aires-algunas-otras-pudieramos.jpg) |
| **21** | `⏱️ 00:12:55` | **Presunta Impuesto Valor Agregado Iva**<br>_presunta, el impuesto al valor agregado, el IVA, impuestos internos o en carácter de anticipo de la declaración jurada de ganancias. En el valor que fije la reglamentación, hubo sucesivas reglamentaci_ | ![Presunta Impuesto Valor Agregado Iva](diapositivas/bZtMdEE1z_g/21_00-12-55_presunta-impuesto-valor-agregado-iva.jpg)<br>[`21_00-12-55_presunta-impuesto-valor-agregado-iva.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/21_00-12-55_presunta-impuesto-valor-agregado-iva.jpg) |
| **22** | `⏱️ 00:13:35` | **Bonificacion Tasa Interes Generar Incent**<br>_bonificación a la tasa de interés para generar incentivos, para generar garantías o aportes de capital para la adquisición de instrumentos eh destinados precisamente a la implementación de estos siste_ | ![Bonificacion Tasa Interes Generar Incent](diapositivas/bZtMdEE1z_g/22_00-13-35_bonificacion-tasa-interes-generar-incent.jpg)<br>[`22_00-13-35_bonificacion-tasa-interes-generar-incent.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/22_00-13-35_bonificacion-tasa-interes-generar-incent.jpg) |
| **23** | `⏱️ 00:14:15` | **Equipos Insumos Generacion Distribuidas **<br>_equipos, insumos de generación distribuidas de fuente renovable con fundamento en la investigación, diseño, desarrollo, inversión en bienes de capital, producción, certificación. Lamento decirles que _ | ![Equipos Insumos Generacion Distribuidas ](diapositivas/bZtMdEE1z_g/23_00-14-15_equipos-insumos-generacion-distribuidas-.jpg)<br>[`23_00-14-15_equipos-insumos-generacion-distribuidas-.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/23_00-14-15_equipos-insumos-generacion-distribuidas-.jpg) |
| **24** | `⏱️ 00:14:55` | **Ley 2023 Publica Decreto Nu70**<br>_de mi ley, el 21 del 12 del 2023 se publica este decreto de NU70 a través del artículo 176 derogó todos los artículos que establecían precisamente los beneficios impositivos y fiscales, el régimen de _ | ![Ley 2023 Publica Decreto Nu70](diapositivas/bZtMdEE1z_g/24_00-14-55_ley-2023-publica-decreto-nu70.jpg)<br>[`24_00-14-55_ley-2023-publica-decreto-nu70.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/24_00-14-55_ley-2023-publica-decreto-nu70.jpg) |
| **25** | `⏱️ 00:15:32` | **Marco Regulatorio**<br>_Vamos a entrar directamente a la normativa provincial. En esta filmina que están viendo tienen la listita de normas de la provincia de Buenos Aires que aplican y que ahora vamos a ir viendo cada una d_ | ![Marco Regulatorio](diapositivas/bZtMdEE1z_g/25_00-15-32_marco-regulatorio.jpg)<br>[`25_00-15-32_marco-regulatorio.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/25_00-15-32_marco-regulatorio.jpg) |
| **26** | `⏱️ 00:15:35` | **Marco Regulatorio**<br>_normativa provincial. En esta filmina que están viendo tienen la listita de normas de la provincia de Buenos Aires que aplican y que ahora vamos a ir viendo cada una de ellas, así que la paso directam_ | ![Marco Regulatorio](diapositivas/bZtMdEE1z_g/26_00-15-35_marco-regulatorio.jpg)<br>[`26_00-15-35_marco-regulatorio.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/26_00-15-35_marco-regulatorio.jpg) |
| **27** | `⏱️ 00:16:15` | **Electrica Radicada Provincia Puede Produ**<br>_eléctrica radicada en la provincia puede producir energía eléctrica destinada principalmente a satisfacer sus propias necesidades. Bajo esta figura, nosotros estábamos trabajando en la reglamentación _ | ![Electrica Radicada Provincia Puede Produ](diapositivas/bZtMdEE1z_g/27_00-16-15_electrica-radicada-provincia-puede-produ.jpg)<br>[`27_00-16-15_electrica-radicada-provincia-puede-produ.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/27_00-16-15_electrica-radicada-provincia-puede-produ.jpg) |
| **28** | `⏱️ 00:16:55` | **Provincias Normas Habia Contado Habia**<br>_provincias por las normas que le había contado, que les había mencionado anteriormente. En ese interín entonces sale la ley 15 325 que es una ley provincial que establece un régimen de fomento provinc_ | ![Provincias Normas Habia Contado Habia](diapositivas/bZtMdEE1z_g/28_00-16-55_provincias-normas-habia-contado-habia.jpg)<br>[`28_00-16-55_provincias-normas-habia-contado-habia.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/28_00-16-55_provincias-normas-habia-contado-habia.jpg) |
| **29** | `⏱️ 00:17:35` | **Fodi Fancyhead Comentamos Hoy Inexistent**<br>_FODI, Fancyhead y los que ya comentamos hoy inexistentes. Esta ley faculta al Poder Ejecutivo Provincial a determinar quién va a ser la autoridad de aplicación de este régimen de fomento. Obviamente, _ | ![Fodi Fancyhead Comentamos Hoy Inexistent](diapositivas/bZtMdEE1z_g/29_00-17-35_fodi-fancyhead-comentamos-hoy-inexistent.jpg)<br>[`29_00-17-35_fodi-fancyhead-comentamos-hoy-inexistent.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/29_00-17-35_fodi-fancyhead-comentamos-hoy-inexistent.jpg) |
| **30** | `⏱️ 00:18:15` | **Nuestra Ley Provincial Establece Dos**<br>_nuestra ley provincial establece dos exenciones impositivas. Exenciones que se establecen por un plazo de 12 años a contar de la reglamentación y que tienen la posibilidad de una prórroga automática p_ | ![Nuestra Ley Provincial Establece Dos](diapositivas/bZtMdEE1z_g/30_00-18-15_nuestra-ley-provincial-establece-dos.jpg)<br>[`30_00-18-15_nuestra-ley-provincial-establece-dos.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/30_00-18-15_nuestra-ley-provincial-establece-dos.jpg) |
| **31** | `⏱️ 00:18:55` | **Produce Firma Contrato Usuarios Distribu**<br>_produce eh por la firma del contrato entre los usuarios y los distribuidores para convertir irse en un usuario generador. Esta ley también establece eh un régimen de promoción con el Banco de la provi_ | ![Produce Firma Contrato Usuarios Distribu](diapositivas/bZtMdEE1z_g/31_00-18-55_produce-firma-contrato-usuarios-distribu.jpg)<br>[`31_00-18-55_produce-firma-contrato-usuarios-distribu.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/31_00-18-55_produce-firma-contrato-usuarios-distribu.jpg) |
| **32** | `⏱️ 00:19:35` | **Elementos Poder Desarrollar Tipo Proyect**<br>_todos los elementos para poder desarrollar este tipo de proyectos. Y por último, se invita a los municipios de la provincia de Buenos Aires a adherir a esta normativa y evaluar el otorgamiento de posi_ | ![Elementos Poder Desarrollar Tipo Proyect](diapositivas/bZtMdEE1z_g/32_00-19-35_elementos-poder-desarrollar-tipo-proyect.jpg)<br>[`32_00-19-35_elementos-poder-desarrollar-tipo-proyect.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/32_00-19-35_elementos-poder-desarrollar-tipo-proyect.jpg) |
| **33** | `⏱️ 00:20:15` | **Provincia Materia Reservada Respecto Dis**<br>_provincia en la materia reservada respecto de la distribución de energía eléctrica. Ahora bien, después de esta ley 1525 salió el decreto reglamentario y que este hito publicado el 11 del 1 del 23 es _ | ![Provincia Materia Reservada Respecto Dis](diapositivas/bZtMdEE1z_g/33_00-20-15_provincia-materia-reservada-respecto-dis.jpg)<br>[`33_00-20-15_provincia-materia-reservada-respecto-dis.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/33_00-20-15_provincia-materia-reservada-respecto-dis.jpg) |
| **34** | `⏱️ 00:20:55` | **Marco Regulatorio**<br>_y se pueden renovar automáticamente. Este decreto reglamentario designa este al Ministerio de Infraestructura y Servicios Públicos como la autoridad de aplicación de régimen de fomento, básicamente eh_ | ![Marco Regulatorio](diapositivas/bZtMdEE1z_g/34_00-20-55_marco-regulatorio.jpg)<br>[`34_00-20-55_marco-regulatorio.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/34_00-20-55_marco-regulatorio.jpg) |
| **35** | `⏱️ 00:21:35` | **Aplicacion Quien Establecer Condiciones **<br>_aplicación es quien va a establecer las condiciones técnicas, jurídicas, económicas, contractuales y tarifarias que resulten necesarios para conferir viabilidad a este régimen de generación distribuid_ | ![Aplicacion Quien Establecer Condiciones ](diapositivas/bZtMdEE1z_g/35_00-21-35_aplicacion-quien-establecer-condiciones-.jpg)<br>[`35_00-21-35_aplicacion-quien-establecer-condiciones-.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/35_00-21-35_aplicacion-quien-establecer-condiciones-.jpg) |
| **36** | `⏱️ 00:22:15` | **Marco Regulatorio**<br>_usuario generador. Eh, lo define como el usuario del Servicio Público de Distribución de Energía eléctrica. ya sea provincial, bajo una distribuidora provincial o bajo una distribuidora municipal al a_ | ![Marco Regulatorio](diapositivas/bZtMdEE1z_g/36_00-22-15_marco-regulatorio.jpg)<br>[`36_00-22-15_marco-regulatorio.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/36_00-22-15_marco-regulatorio.jpg) |
| **37** | `⏱️ 00:22:55` | **Requisitos Tecnicos Exige Normativa Limi**<br>_con todos los requisitos técnicos que se exige en la normativa. Una limitación que estableció este decreto decreto reglamentario es que cuál es la potencia que se puede eh instalar en esa en ese equip_ | ![Requisitos Tecnicos Exige Normativa Limi](diapositivas/bZtMdEE1z_g/37_00-22-55_requisitos-tecnicos-exige-normativa-limi.jpg)<br>[`37_00-22-55_requisitos-tecnicos-exige-normativa-limi.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/37_00-22-55_requisitos-tecnicos-exige-normativa-limi.jpg) |
| **38** | `⏱️ 00:23:16` | **Contratada Demanda Despues Ver Cada**<br>_contratada para su demanda. Después vamos a ver que para cada categoría de usuario le corresponde o tiene asignada una determinada demanda. Entonces ese va a ser el límite del equipamiento que puede i_ | ![Contratada Demanda Despues Ver Cada](diapositivas/bZtMdEE1z_g/38_00-23-16_contratada-demanda-despues-ver-cada.jpg)<br>[`38_00-23-16_contratada-demanda-despues-ver-cada.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/38_00-23-16_contratada-demanda-despues-ver-cada.jpg) |
| **39** | `⏱️ 00:23:35` | **Grandes Usuarios Autogeneradores Mercado**<br>_los grandes usuarios o o autogeneradores del mercado que se rigen precisamente por la normativa nacional, no les aplica eh esta normativa que estamos este conversando. Por su parte, este decreto regla_ | ![Grandes Usuarios Autogeneradores Mercado](diapositivas/bZtMdEE1z_g/39_00-23-35_grandes-usuarios-autogeneradores-mercado.jpg)<br>[`39_00-23-35_grandes-usuarios-autogeneradores-mercado.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/39_00-23-35_grandes-usuarios-autogeneradores-mercado.jpg) |
| **40** | `⏱️ 00:24:05` | **Ambito Provincia Buenos Aires Ver**<br>_el ámbito de la provincia de Buenos Aires. Eh, ahora vamos a ver la resolución que establece y y vamos a a explicar un poquito las pantallas. E se requiere específicamente que un usuario generador a t_ | ![Ambito Provincia Buenos Aires Ver](diapositivas/bZtMdEE1z_g/40_00-24-05_ambito-provincia-buenos-aires-ver.jpg)<br>[`40_00-24-05_ambito-provincia-buenos-aires-ver.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/40_00-24-05_ambito-provincia-buenos-aires-ver.jpg) |
| **41** | `⏱️ 00:24:55` | **Redactamos Normativa Todavia Habian Dero**<br>_cuando redactamos la normativa, eh todavía no se habían derogado los beneficios impositivos nacionales, le permitía a un usuario radicado en la provincia con ese certificado acceder o tramitar la obte_ | ![Redactamos Normativa Todavia Habian Dero](diapositivas/bZtMdEE1z_g/41_00-24-55_redactamos-normativa-todavia-habian-dero.jpg)<br>[`41_00-24-55_redactamos-normativa-todavia-habian-dero.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/41_00-24-55_redactamos-normativa-todavia-habian-dero.jpg) |
| **42** | `⏱️ 00:25:35` | **Conferir Normativamente Bancariamente Pa**<br>_conferir eh normativamente o bancariamente. Por su parte, bueno, lo que les decía recién, establece el procedimiento para la inscripción y la obtención de los beneficios. Como les decía, esta habilita_ | ![Conferir Normativamente Bancariamente Pa](diapositivas/bZtMdEE1z_g/42_00-25-35_conferir-normativamente-bancariamente-pa.jpg)<br>[`42_00-25-35_conferir-normativamente-bancariamente-pa.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/42_00-25-35_conferir-normativamente-bancariamente-pa.jpg) |
| **43** | `⏱️ 00:26:15` | **Ley 11769**<br>_provinciales y municipales bajo el ámbito de eh la ley 11769. Acá tenemos, digamos, la ley 15325, marco normativo provincial, régimen de fomento provincial, decreto 2371, aplica las dos. Y acá nos vam_ | ![Ley 11769](diapositivas/bZtMdEE1z_g/43_00-26-15_ley-11769.jpg)<br>[`43_00-26-15_ley-11769.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/43_00-26-15_ley-11769.jpg) |
| **44** | `⏱️ 00:26:55` | **Cuanto Generacion Distribuida Individual**<br>_En cuanto a la generación distribuida individual, la 463, la resolución 463 establece todo el régimen para su implementación. Establece las cuestiones generales de procedimiento. Establece que la inst_ | ![Cuanto Generacion Distribuida Individual](diapositivas/bZtMdEE1z_g/44_00-26-55_cuanto-generacion-distribuida-individual.jpg)<br>[`44_00-26-55_cuanto-generacion-distribuida-individual.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/44_00-26-55_cuanto-generacion-distribuida-individual.jpg) |
| **45** | `⏱️ 00:27:35` | **Procedimiento Siempre Tanto Individual C**<br>_procedimiento siempre, tanto en la individual como en la comunitaria, se inicia a petición del usuario ante la distribuidora. es el usuario el que decide iniciar este procedimiento. Obviamente se inic_ | ![Procedimiento Siempre Tanto Individual C](diapositivas/bZtMdEE1z_g/45_00-27-35_procedimiento-siempre-tanto-individual-c.jpg)<br>[`45_00-27-35_procedimiento-siempre-tanto-individual-c.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/45_00-27-35_procedimiento-siempre-tanto-individual-c.jpg) |
| **46** | `⏱️ 00:28:15` | **Norma Cuanto Solicitud Ser Usuario**<br>_esta norma. En cuanto a la solicitud que va a ser un usuario, obviamente tiene que ser el usuario titular del suministro, ya es un usuario de la distribuidora, un usuario común eh digamos de cualquier_ | ![Norma Cuanto Solicitud Ser Usuario](diapositivas/bZtMdEE1z_g/46_00-28-15_norma-cuanto-solicitud-ser-usuario.jpg)<br>[`46_00-28-15_norma-cuanto-solicitud-ser-usuario.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/46_00-28-15_norma-cuanto-solicitud-ser-usuario.jpg) |
| **47** | `⏱️ 00:28:55` | **Ver Procedimiento Tipo Tecnologia Utiliz**<br>_que ver con este procedimiento. ¿Qué tipo de tecnología va a utilizar para el proyecto que va a realizar? ¿Qué equipo de generación distribuida va a instalar? los planos de estas instalaciones, los co_ | ![Ver Procedimiento Tipo Tecnologia Utiliz](diapositivas/bZtMdEE1z_g/47_00-28-55_ver-procedimiento-tipo-tecnologia-utiliz.jpg)<br>[`47_00-28-55_ver-procedimiento-tipo-tecnologia-utiliz.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/47_00-28-55_ver-procedimiento-tipo-tecnologia-utiliz.jpg) |
| **48** | `⏱️ 00:29:35` | **Usuario Respecto Distribuidora Funcion E**<br>_del usuario como respecto de la distribuidora eh en función de que este equipamiento pueda afectar la instalación interna como también la redistribución. La distribuidora en esta instancia cuando reci_ | ![Usuario Respecto Distribuidora Funcion E](diapositivas/bZtMdEE1z_g/48_00-29-35_usuario-respecto-distribuidora-funcion-e.jpg)<br>[`48_00-29-35_usuario-respecto-distribuidora-funcion-e.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/48_00-29-35_usuario-respecto-distribuidora-funcion-e.jpg) |
| **49** | `⏱️ 00:30:15` | **Fundamentar Rechazo Puede Rechazarla Por**<br>_eh fundamentar eh el rechazo. Eh puede también rechazarla porque falta alguna documentación de toda la lista que establece y ahí le va a pedir, digamos, un previo. Bueno, completa esto, esto está inco_ | ![Fundamentar Rechazo Puede Rechazarla Por](diapositivas/bZtMdEE1z_g/49_00-30-15_fundamentar-rechazo-puede-rechazarla-por.jpg)<br>[`49_00-30-15_fundamentar-rechazo-puede-rechazarla-por.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/49_00-30-15_fundamentar-rechazo-puede-rechazarla-por.jpg) |
| **50** | `⏱️ 00:30:55` | **Oceba Cambio Distribuidora Admite Inicio**<br>_OCEBA. Eh, en cambio, si la distribuidora admite, se da inicio al procedimiento de conexión. Una vez que está autorizado por la distribuidora, el instalador responsable es quien va a ejecutar, a inici_ | ![Oceba Cambio Distribuidora Admite Inicio](diapositivas/bZtMdEE1z_g/50_00-30-55_oceba-cambio-distribuidora-admite-inicio.jpg)<br>[`50_00-30-55_oceba-cambio-distribuidora-admite-inicio.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/50_00-30-55_oceba-cambio-distribuidora-admite-inicio.jpg) |
| **51** | `⏱️ 00:31:35` | **Recordemos Usuario Usuario Distribuidora**<br>_Recordemos que acá este usuario ya es usuario de la distribuidora, ya tiene un medidor unidireccional, ¿sí? Y le solicita la instalación del bidireccional. Eh, en este caso no va a aplicar ningún carg_ | ![Recordemos Usuario Usuario Distribuidora](diapositivas/bZtMdEE1z_g/51_00-31-35_recordemos-usuario-usuario-distribuidora.jpg)<br>[`51_00-31-35_recordemos-usuario-usuario-distribuidora.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/51_00-31-35_recordemos-usuario-usuario-distribuidora.jpg) |
| **52** | `⏱️ 00:32:15` | **Modificaciones Red Existente Proyecto Ha**<br>_modificaciones a la red existente y el proyecto es hasta 50 kW, tiene 5 días hábiles para poder realizar esta tarea. Si tiene más de 50 kW el proyecto, tiene hasta días, 10 días hábiles la distribuido_ | ![Modificaciones Red Existente Proyecto Ha](diapositivas/bZtMdEE1z_g/52_00-32-15_modificaciones-red-existente-proyecto-ha.jpg)<br>[`52_00-32-15_modificaciones-red-existente-proyecto-ha.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/52_00-32-15_modificaciones-red-existente-proyecto-ha.jpg) |
| **53** | `⏱️ 00:32:55` | **Instalado Medidor Bidireccional Distribu**<br>_está instalado este medidor bidireccional, la distribuidora y el usuario generador individual firman lo que se llama el contrato de generación eléctrica domiciliaria bajo la modalidad distribuida. Est_ | ![Instalado Medidor Bidireccional Distribu](diapositivas/bZtMdEE1z_g/53_00-32-55_instalado-medidor-bidireccional-distribu.jpg)<br>[`53_00-32-55_instalado-medidor-bidireccional-distribu.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/53_00-32-55_instalado-medidor-bidireccional-distribu.jpg) |
| **54** | `⏱️ 00:33:35` | **Situacion Momento Usuario Convertiria Us**<br>_Eh, en esta situación, este es el momento en que el usuario se convertiría en usuario generador. La distribuidora acá tiene la obligación de cargar, de ingresar al alta al Ruger. Acá al Ruger solament_ | ![Situacion Momento Usuario Convertiria Us](diapositivas/bZtMdEE1z_g/54_00-33-35_situacion-momento-usuario-convertiria-us.jpg)<br>[`54_00-33-35_situacion-momento-usuario-convertiria-us.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/54_00-33-35_situacion-momento-usuario-convertiria-us.jpg) |
| **55** | `⏱️ 00:34:15` | **Mos Antes Obtener Beneficios Impositivos**<br>_como decíamos antes, para obtener los beneficios impositivos que establece la ley 15325. Esta normativa de la resolución 463 del 23 establecen los derechos y obligaciones tanto de la distribuidora com_ | ![Mos Antes Obtener Beneficios Impositivos](diapositivas/bZtMdEE1z_g/55_00-34-15_mos-antes-obtener-beneficios-impositivos.jpg)<br>[`55_00-34-15_mos-antes-obtener-beneficios-impositivos.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/55_00-34-15_mos-antes-obtener-beneficios-impositivos.jpg) |
| **56** | `⏱️ 00:34:55` | **Luego Autoconsumo Siempre Hasta Potencia**<br>_luego del autoconsumo, siempre hasta la potencia que tenga contratada. Obviamente esto es producto de lo que se le autorizó, no se le va a autorizar un equipamiento mayor a la potencia que tenga contr_ | ![Luego Autoconsumo Siempre Hasta Potencia](diapositivas/bZtMdEE1z_g/56_00-34-55_luego-autoconsumo-siempre-hasta-potencia.jpg)<br>[`56_00-34-55_luego-autoconsumo-siempre-hasta-potencia.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/56_00-34-55_luego-autoconsumo-siempre-hasta-potencia.jpg) |
| **57** | `⏱️ 00:35:35` | **Consumir Compensar Consumos Puede Pedir**<br>_consumir o a compensar con sus consumos, puede pedir la liquidación y pago en dos instancias en efectivo, en el mostrador de la distribuidora, en dos oportunidades que la norma establece fijas febrero_ | ![Consumir Compensar Consumos Puede Pedir](diapositivas/bZtMdEE1z_g/57_00-35-35_consumir-compensar-consumos-puede-pedir.jpg)<br>[`57_00-35-35_consumir-compensar-consumos-puede-pedir.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/57_00-35-35_consumir-compensar-consumos-puede-pedir.jpg) |
| **58** | `⏱️ 00:36:15` | **Obviamente Modificados Cambiados Energia**<br>_obviamente modificados o este cambiados a energía, en unidades de energía en kilwaducidad, o sea, conserva el crédito, no se va a desvalorizar porque están pasados o cuantificados en kilow, eh, y van _ | ![Obviamente Modificados Cambiados Energia](diapositivas/bZtMdEE1z_g/58_00-36-15_obviamente-modificados-cambiados-energia.jpg)<br>[`58_00-36-15_obviamente-modificados-cambiados-energia.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/58_00-36-15_obviamente-modificados-cambiados-energia.jpg) |
| **59** | `⏱️ 00:36:55` | **Diferencias Origen Tecnico Puede Colabor**<br>_diferencias de origen técnico, también puede tener la colaboración de la Dirección Provincial de Energía, que también está subsumida como para colaborar en esta implementación. Obviamente, como están _ | ![Diferencias Origen Tecnico Puede Colabor](diapositivas/bZtMdEE1z_g/59_00-36-55_diferencias-origen-tecnico-puede-colabor.jpg)<br>[`59_00-36-55_diferencias-origen-tecnico-puede-colabor.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/59_00-36-55_diferencias-origen-tecnico-puede-colabor.jpg) |
| **60** | `⏱️ 00:37:35` | **Caso Deje Ser Usuario Digamos**<br>_en caso que deje de ser usuario, digamos, de la distribuidora, eh, y no digamos como cualquier usuario normal está obligado a hacerlo. Bueno, en estas condiciones con más razón, porque además la respo_ | ![Caso Deje Ser Usuario Digamos](diapositivas/bZtMdEE1z_g/60_00-37-35_caso-deje-ser-usuario-digamos.jpg)<br>[`60_00-37-35_caso-deje-ser-usuario-digamos.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/60_00-37-35_caso-deje-ser-usuario-digamos.jpg) |
| **61** | `⏱️ 00:39:35` | **Inyeccion Encuentren Desenergizadas Salg**<br>_la inyección cuando se encuentren desenergizadas o salgan de servicio. Y el equipo inversor tiene que estar adaptado a la normativa IRAM y ahí está el detalle que se exige para este tipo de equipos. E_ | ![Inyeccion Encuentren Desenergizadas Salg](diapositivas/bZtMdEE1z_g/61_00-39-35_inyeccion-encuentren-desenergizadas-salg.jpg)<br>[`61_00-39-35_inyeccion-encuentren-desenergizadas-salg.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/61_00-39-35_inyeccion-encuentren-desenergizadas-salg.jpg) |
| **62** | `⏱️ 00:40:15` | **Presuponen Tarifariamente Mientras Sera **<br>_los 10 kW que se presuponen este tarifariamente, mientras que para el T2 y el T3 será la potencia que tengan contratada por cada uno de los usuarios en su contrato de potencia del contrato originario _ | ![Presuponen Tarifariamente Mientras Sera ](diapositivas/bZtMdEE1z_g/62_00-40-15_presuponen-tarifariamente-mientras-sera-.jpg)<br>[`62_00-40-15_presuponen-tarifariamente-mientras-sera-.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/62_00-40-15_presuponen-tarifariamente-mientras-sera-.jpg) |
| **63** | `⏱️ 00:41:35` | **Tiene Volver Presentarse Distribuidora N**<br>_bueno, tiene que volver a presentarse a la distribuidora notificando esa modificación y haciendo, digamos, como iniciando el trámite como la primera vez. Ahora bien, la normativa establece qué pasa co_ | ![Tiene Volver Presentarse Distribuidora N](diapositivas/bZtMdEE1z_g/63_00-41-35_tiene-volver-presentarse-distribuidora-n.jpg)<br>[`63_00-41-35_tiene-volver-presentarse-distribuidora-n.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/63_00-41-35_tiene-volver-presentarse-distribuidora-n.jpg) |
| **64** | `⏱️ 00:42:15` | **Ante Distribuidora Denunciar Tiene Equip**<br>_ante la distribuidora, denunciar que tiene este equipo. En general lo que funcionaban eran offgrid, digamos, sin conexión a la red, sin volcar los excedentes, pero reduciendo, obviamente, el consumo o_ | ![Ante Distribuidora Denunciar Tiene Equip](diapositivas/bZtMdEE1z_g/64_00-42-15_ante-distribuidora-denunciar-tiene-equip.jpg)<br>[`64_00-42-15_ante-distribuidora-denunciar-tiene-equip.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/64_00-42-15_ante-distribuidora-denunciar-tiene-equip.jpg) |
| **65** | `⏱️ 00:42:55` | **Usuario Decia Usuario Generador Sino**<br>_usuario, ya ahí no lo decía como un usuario generador, sino las obligaciones de cualquier usuario es denunciar la instalación del equipamiento de origen renovable, aún cuando, fíjense que ese su anexo_ | ![Usuario Decia Usuario Generador Sino](diapositivas/bZtMdEE1z_g/65_00-42-55_usuario-decia-usuario-generador-sino.jpg)<br>[`65_00-42-55_usuario-decia-usuario-generador-sino.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/65_00-42-55_usuario-decia-usuario-generador-sino.jpg) |
| **66** | `⏱️ 00:43:54` | **Ver Otra Cara Ver Derechos**<br>_J. Ahora bien, vamos a ver la otra cara. Vamos a ver los derechos que tiene la distribuidora en la implementación de esta generación distribuida individual. Obviamente tiene la obligación de atender e_ | ![Ver Otra Cara Ver Derechos](diapositivas/bZtMdEE1z_g/66_00-43-54_ver-otra-cara-ver-derechos.jpg)<br>[`66_00-43-54_ver-otra-cara-ver-derechos.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/66_00-43-54_ver-otra-cara-ver-derechos.jpg) |
| **67** | `⏱️ 00:43:56` | **Ver Otra Cara Ver Derechos**<br>_Ahora bien, vamos a ver la otra cara. Vamos a ver los derechos que tiene la distribuidora en la implementación de esta generación distribuida individual. Obviamente tiene la obligación de atender en f_ | ![Ver Otra Cara Ver Derechos](diapositivas/bZtMdEE1z_g/67_00-43-56_ver-otra-cara-ver-derechos.jpg)<br>[`67_00-43-56_ver-otra-cara-ver-derechos.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/67_00-43-56_ver-otra-cara-ver-derechos.jpg) |
| **68** | `⏱️ 00:44:15` | **Individual Tiene Obligacion Estudio Fact**<br>_individual. Eh tiene la obligación de hacer este estudio de factibilidad técnica y emitir una respuesta al usuario. Puede que la pruebe o puede que la rechace. Entonces, si aprueba la factibilidad, es_ | ![Individual Tiene Obligacion Estudio Fact](diapositivas/bZtMdEE1z_g/68_00-44-15_individual-tiene-obligacion-estudio-fact.jpg)<br>[`68_00-44-15_individual-tiene-obligacion-estudio-fact.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/68_00-44-15_individual-tiene-obligacion-estudio-fact.jpg) |
| **69** | `⏱️ 00:44:55` | **Propia Red Instalacion Interna Puede**<br>_propia red o a la instalación interna, puede rechazar la presentación del usuario. Obviamente este rechazo de la distribuidora va a tener que notificarlo también no solamente al usuario, sino con copi_ | ![Propia Red Instalacion Interna Puede](diapositivas/bZtMdEE1z_g/69_00-44-55_propia-red-instalacion-interna-puede.jpg)<br>[`69_00-44-55_propia-red-instalacion-interna-puede.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/69_00-44-55_propia-red-instalacion-interna-puede.jpg) |
| **70** | `⏱️ 00:45:35` | **Puede Haber Alguna Normalidad Afecta**<br>_que puede haber alguna normalidad, pero no afecta directamente o no pone en riesgo, le tiene que notificar al usuario para que la adapte o readapte la situación para que esto pueda continuar. eh tiene_ | ![Puede Haber Alguna Normalidad Afecta](diapositivas/bZtMdEE1z_g/70_00-45-35_puede-haber-alguna-normalidad-afecta.jpg)<br>[`70_00-45-35_puede-haber-alguna-normalidad-afecta.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/70_00-45-35_puede-haber-alguna-normalidad-afecta.jpg) |
| **71** | `⏱️ 00:46:15` | **Permitir Analisis Estudios Factibilidad **<br>_permitir hacer eh los análisis y los estudios de factibilidad técnica medianamente ágil. Entonces, si tiene toda la información actualizada, va a poder cumplir con los tiempos que establecen para pode_ | ![Permitir Analisis Estudios Factibilidad ](diapositivas/bZtMdEE1z_g/71_00-46-15_permitir-analisis-estudios-factibilidad-.jpg)<br>[`71_00-46-15_permitir-analisis-estudios-factibilidad-.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/71_00-46-15_permitir-analisis-estudios-factibilidad-.jpg) |
| **72** | `⏱️ 00:46:55` | **Inyectada Efectuando Bonificacion Factur**<br>_inyectada efectuando la bonificación en la factura. también tiene que pagar el saldo o efectuar esta este reconocimiento o esta conversión a kilow en caso que el usuario no quiera cobrar en efectivo o_ | ![Inyectada Efectuando Bonificacion Factur](diapositivas/bZtMdEE1z_g/72_00-46-55_inyectada-efectuando-bonificacion-factur.jpg)<br>[`72_00-46-55_inyectada-efectuando-bonificacion-factur.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/72_00-46-55_inyectada-efectuando-bonificacion-factur.jpg) |
| **73** | `⏱️ 00:47:35` | **Resolucion 463 2023 Exigio Instalacion**<br>_la resolución 463 del 2023, exigió la instalación de dos medidores, un medidor unidireccional, que es el que tiene cualquier usuario, digamos, originario por el contrato original y el bidireccional cu_ | ![Resolucion 463 2023 Exigio Instalacion](diapositivas/bZtMdEE1z_g/73_00-47-35_resolucion-463-2023-exigio-instalacion.jpg)<br>[`73_00-47-35_resolucion-463-2023-exigio-instalacion.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/73_00-47-35_resolucion-463-2023-exigio-instalacion.jpg) |
| **74** | `⏱️ 00:48:15` | **Establece Usuarios Tengan Contrato Poten**<br>_y establece que los usuarios T2 y T3 que tengan un contrato de potencia pueden instalar solamente un medidor bidireccional para registrar los intercambios eh de energía con la red. El fundamento es qu_ | ![Establece Usuarios Tengan Contrato Poten](diapositivas/bZtMdEE1z_g/74_00-48-15_establece-usuarios-tengan-contrato-poten.jpg)<br>[`74_00-48-15_establece-usuarios-tengan-contrato-poten.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/74_00-48-15_establece-usuarios-tengan-contrato-poten.jpg) |
| **75** | `⏱️ 00:49:35` | **Doble Medidor Despues Bidireccional Perm**<br>_del doble medidor. Después, el bidireccional nos va a permitir determinar que inyectó a la red de lo que genera y eso es lo que va a descontarse dentro de la facturación. Por lo pronto, este régimen e_ | ![Doble Medidor Despues Bidireccional Perm](diapositivas/bZtMdEE1z_g/75_00-49-35_doble-medidor-despues-bidireccional-perm.jpg)<br>[`75_00-49-35_doble-medidor-despues-bidireccional-perm.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/75_00-49-35_doble-medidor-despues-bidireccional-perm.jpg) |
| **76** | `⏱️ 00:50:15` | **Rti Categoria Tarifaria Especifica Salio**<br>_RTI, que vamos a tener una categoría tarifaria específica. Esto salió, digamos, en el momento en que esto se implementó, no teníamos la posibilidad de implementar una nueva categoría tarifaria. Record_ | ![Rti Categoria Tarifaria Especifica Salio](diapositivas/bZtMdEE1z_g/76_00-50-15_rti-categoria-tarifaria-especifica-salio.jpg)<br>[`76_00-50-15_rti-categoria-tarifaria-especifica-salio.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/76_00-50-15_rti-categoria-tarifaria-especifica-salio.jpg) |
| **77** | `⏱️ 00:50:55` | **Manera Forma Desde Provincia Encontramos**<br>_Entonces, de esta manera fue la forma en que desde la provincia encontramos que podíamos garantizar y asegurar el Bad, porque consideramos que cuando este equipamiento deja de funcionar, el usuario ti_ | ![Manera Forma Desde Provincia Encontramos](diapositivas/bZtMdEE1z_g/77_00-50-55_manera-forma-desde-provincia-encontramos.jpg)<br>[`77_00-50-55_manera-forma-desde-provincia-encontramos.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/77_00-50-55_manera-forma-desde-provincia-encontramos.jpg) |
| **78** | `⏱️ 00:51:35` | **Otra Vez Distincion Categoria Energia**<br>_otra vez la distinción. Categoría T1 y T3, la energía consumida total según medidor unir yidireccional para fijar el escalón de consumo. La energía demandada de la red para determinar el volumen de en_ | ![Otra Vez Distincion Categoria Energia](diapositivas/bZtMdEE1z_g/78_00-51-35_otra-vez-distincion-categoria-energia.jpg)<br>[`78_00-51-35_otra-vez-distincion-categoria-energia.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/78_00-51-35_otra-vez-distincion-categoria-energia.jpg) |
| **79** | `⏱️ 00:52:15` | **Calculo Energia Inyectada Anexo Reemplaz**<br>_cómo hacer el cálculo de la energía inyectada. Este anexo 2 fue reemplazado por la resolución 743 del mismo año del 2023. Así que el mecanismo en que definimos y calculamos el la tarifa de inyección e_ | ![Calculo Energia Inyectada Anexo Reemplaz](diapositivas/bZtMdEE1z_g/79_00-52-15_calculo-energia-inyectada-anexo-reemplaz.jpg)<br>[`79_00-52-15_calculo-energia-inyectada-anexo-reemplaz.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/79_00-52-15_calculo-energia-inyectada-anexo-reemplaz.jpg) |
| **80** | `⏱️ 00:52:55` | **Cual Fundamento Ambos Casos Costo**<br>_Eh, ¿cuál es el fundamento en ambos casos? Es el costo evitado. Es decir, la distribuidora compra energía a camesa, por lo menos hasta la fecha. Después entrarán estos contratos a término, pero bueno,_ | ![Cual Fundamento Ambos Casos Costo](diapositivas/bZtMdEE1z_g/80_00-52-55_cual-fundamento-ambos-casos-costo.jpg)<br>[`80_00-52-55_cual-fundamento-ambos-casos-costo.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/80_00-52-55_cual-fundamento-ambos-casos-costo.jpg) |
| **81** | `⏱️ 00:53:35` | **Pastru Cada Distribuidora Obviamente Fac**<br>_Pastrú y que cada distribuidora obviamente factura a sus usuarios. Bueno, este cargo de inyección, esta tarifa de inyección tiene la misma lógica, absolutamente la misma. Así que eh se acompasa con es_ | ![Pastru Cada Distribuidora Obviamente Fac](diapositivas/bZtMdEE1z_g/81_00-53-35_pastru-cada-distribuidora-obviamente-fac.jpg)<br>[`81_00-53-35_pastru-cada-distribuidora-obviamente-fac.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/81_00-53-35_pastru-cada-distribuidora-obviamente-fac.jpg) |
| **82** | `⏱️ 00:54:15` | **Sea Antes Impuestos Fondo Provincial**<br>_que sea antes de impuestos, que el Fondo Provincial Compensador se va a calcular sobre los conceptos eh energéticos sin considerar el punto o el descuento por la inyección de la energía. Esto lo dice _ | ![Sea Antes Impuestos Fondo Provincial](diapositivas/bZtMdEE1z_g/82_00-54-15_sea-antes-impuestos-fondo-provincial.jpg)<br>[`82_00-54-15_sea-antes-impuestos-fondo-provincial.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/82_00-54-15_sea-antes-impuestos-fondo-provincial.jpg) |
| **83** | `⏱️ 00:54:32` | **Servir Mecanismo Comunitaria Ver Ratito**<br>_nos va a servir, este mecanismo para la comunitaria, como vamos a ver en un ratito. Bueno, vamos ahora. ¿Alguna pregunta, alguna duda, algún comentario? Ya están aburridos de escucharme seguramente. B_ | ![Servir Mecanismo Comunitaria Ver Ratito](diapositivas/bZtMdEE1z_g/83_00-54-32_servir-mecanismo-comunitaria-ver-ratito.jpg)<br>[`83_00-54-32_servir-mecanismo-comunitaria-ver-ratito.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/83_00-54-32_servir-mecanismo-comunitaria-ver-ratito.jpg) |
| **84** | `⏱️ 00:54:55` | **Hago Consulta Caso Tercerizar Alguna**<br>_Te hago una consulta. Sí. En caso de eh de tercerizar de alguna manera la instalación eh domiciliaria, cuando hablabas de eh de las obligaciones que tiene el usuario de mantener la red, mantener, diga_ | ![Hago Consulta Caso Tercerizar Alguna](diapositivas/bZtMdEE1z_g/84_00-54-55_hago-consulta-caso-tercerizar-alguna.jpg)<br>[`84_00-54-55_hago-consulta-caso-tercerizar-alguna.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/84_00-54-55_hago-consulta-caso-tercerizar-alguna.jpg) |
| **85** | `⏱️ 00:55:35` | **Presentarte Realidad Decimos Siempre Usu**<br>_presentarte. En realidad, lo que decimos siempre es que el usuario lo primero que tiene que decir, "Che, voy a la distribuidora y decime qué información te tengo que traer." Ahí la distribuidora tiene_ | ![Presentarte Realidad Decimos Siempre Usu](diapositivas/bZtMdEE1z_g/85_00-55-35_presentarte-realidad-decimos-siempre-usu.jpg)<br>[`85_00-55-35_presentarte-realidad-decimos-siempre-usu.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/85_00-55-35_presentarte-realidad-decimos-siempre-usu.jpg) |
| **86** | `⏱️ 00:56:15` | **Tenga Experti Conocimiento Poder Proyect**<br>_que tenga el experti, el conocimiento para poder hacer el proyecto, eh, que es lo que va a presentar ante la distribuidora, el estudio eléctrico, cómo va a funcionar, con todos los dispositivos que ti_ | ![Tenga Experti Conocimiento Poder Proyect](diapositivas/bZtMdEE1z_g/86_00-56-15_tenga-experti-conocimiento-poder-proyect.jpg)<br>[`86_00-56-15_tenga-experti-conocimiento-poder-proyect.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/86_00-56-15_tenga-experti-conocimiento-poder-proyect.jpg) |
| **87** | `⏱️ 00:57:35` | **Chequeo Obviamente Frente Distribuidora **<br>_chequeo y obviamente frente a la distribuidora esa firma hace que la distribuidora tenga cierta tranquilidad de que el que lo va a hacer tiene el experti y el conocimiento para poder hacerlo." Sí, así_ | ![Chequeo Obviamente Frente Distribuidora ](diapositivas/bZtMdEE1z_g/87_00-57-35_chequeo-obviamente-frente-distribuidora-.jpg)<br>[`87_00-57-35_chequeo-obviamente-frente-distribuidora-.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/87_00-57-35_chequeo-obviamente-frente-distribuidora-.jpg) |
| **88** | `⏱️ 00:58:15` | **Poco Estamos Lanzando Curso Instalador**<br>_poco. Eh, estamos e lanzando un curso de instalador. Estamos trabajando e dos cosas. Vamos a hacer un curso piloto que se va a empezar a dictar ahora también en agosto. En cualquier momento les va a l_ | ![Poco Estamos Lanzando Curso Instalador](diapositivas/bZtMdEE1z_g/88_00-58-15_poco-estamos-lanzando-curso-instalador.jpg)<br>[`88_00-58-15_poco-estamos-lanzando-curso-instalador.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/88_00-58-15_poco-estamos-lanzando-curso-instalador.jpg) |
| **89** | `⏱️ 00:58:55` | **Ano Cuatrimestre Pues Cuatrimestral Prue**<br>_en este año, en este en este cuatrimestre, pues es cuatrimestral, em una prueba piloto para luego, mientras tanto, vamos paralelamente aprobando esto en el Ministerio de Educación, pueda hacerse algo _ | ![Ano Cuatrimestre Pues Cuatrimestral Prue](diapositivas/bZtMdEE1z_g/89_00-58-55_ano-cuatrimestre-pues-cuatrimestral-prue.jpg)<br>[`89_00-58-55_ano-cuatrimestre-pues-cuatrimestral-prue.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/89_00-58-55_ano-cuatrimestre-pues-cuatrimestral-prue.jpg) |
| **90** | `⏱️ 00:59:35` | **Otra Normativa Otro Regimen Instalador**<br>_otra normativa, es otro régimen. Sí. Entonces, el instalador tiene que tener la cabeza y el conocimiento preparado para ver, che, este usuario de dónde es, no sé, de Malvinas, Argentina. Uy, no, bueno_ | ![Otra Normativa Otro Regimen Instalador](diapositivas/bZtMdEE1z_g/90_00-59-35_otra-normativa-otro-regimen-instalador.jpg)<br>[`90_00-59-35_otra-normativa-otro-regimen-instalador.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/90_00-59-35_otra-normativa-otro-regimen-instalador.jpg) |
| **91** | `⏱️ 01:00:15` | **Incompleto Mal Pierde Tiempo Asi**<br>_incompleto, está mal y pierde tiempo." Sí. Así que esa sería un poco la lógica eh de todo este mecanismo. No sé si hay otra pregunta o arrancar. Ya, ¿te puedo hacer una consulta? Sí, sí, claro, cómo n_ | ![Incompleto Mal Pierde Tiempo Asi](diapositivas/bZtMdEE1z_g/91_01-00-15_incompleto-mal-pierde-tiempo-asi.jpg)<br>[`91_01-00-15_incompleto-mal-pierde-tiempo-asi.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/91_01-00-15_incompleto-mal-pierde-tiempo-asi.jpg) |
| **92** | `⏱️ 01:00:55` | **Equipamientos Deja Funcionar Eso Implica**<br>_equipamientos deja de funcionar y eso implica un riesgo, obviamente para el para la distribuidora o para el operario que está trabajando. Eh, eso es lo que no porque es algo privado de alguna manera, _ | ![Equipamientos Deja Funcionar Eso Implica](diapositivas/bZtMdEE1z_g/92_01-00-55_equipamientos-deja-funcionar-eso-implica.jpg)<br>[`92_01-00-55_equipamientos-deja-funcionar-eso-implica.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/92_01-00-55_equipamientos-deja-funcionar-eso-implica.jpg) |
| **93** | `⏱️ 01:01:35` | **Ver Asi Usuario Tiene Obligacion**<br>_A ver, ahora ahí, ahí va. Eh, bien. Es así, el usuario tiene la obligación de mantener sus instalaciones de forma tal que no constituya peligro. Así que es una obligación del distribuidor, del usuario_ | ![Ver Asi Usuario Tiene Obligacion](diapositivas/bZtMdEE1z_g/93_01-01-35_ver-asi-usuario-tiene-obligacion.jpg)<br>[`93_01-01-35_ver-asi-usuario-tiene-obligacion.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/93_01-01-35_ver-asi-usuario-tiene-obligacion.jpg) |
| **94** | `⏱️ 01:02:15` | **Haciendo Usuario Traves Equipo Telemedic**<br>_está haciendo el usuario a través del equipo de telemedición bidireccional que está instalado. Por lo tanto, vos tenés datos respecto del comportamiento del usuario. lo que hace adentro de su instalac_ | ![Haciendo Usuario Traves Equipo Telemedic](diapositivas/bZtMdEE1z_g/94_01-02-15_haciendo-usuario-traves-equipo-telemedic.jpg)<br>[`94_01-02-15_haciendo-usuario-traves-equipo-telemedic.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/94_01-02-15_haciendo-usuario-traves-equipo-telemedic.jpg) |
| **95** | `⏱️ 01:02:55` | **Regularice Tal Situacion Cual Preocupaci**<br>_regularice tal situación. Este, no sé cuál es el la preocupación tuya inicial, pero bueno, tenés datos medidos como para poder observar y controlar el comportamiento del usuario, ¿no? Mi o sea, mi pre_ | ![Regularice Tal Situacion Cual Preocupaci](diapositivas/bZtMdEE1z_g/95_01-02-55_regularice-tal-situacion-cual-preocupaci.jpg)<br>[`95_01-02-55_regularice-tal-situacion-cual-preocupaci.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/95_01-02-55_regularice-tal-situacion-cual-preocupaci.jpg) |
| **96** | `⏱️ 01:03:35` | **Mantenimiento Ante Falla Consulta Eso**<br>_mantenimiento o o ante una falla. Esa es la consulta. Para eso mismo, para la las tareas de mantenimiento es que se previó la instalación de ese equipamiento Gendíis, que a fin de cuentas el equipamie_ | ![Mantenimiento Ante Falla Consulta Eso](diapositivas/bZtMdEE1z_g/96_01-03-35_mantenimiento-ante-falla-consulta-eso.jpg)<br>[`96_01-03-35_mantenimiento-ante-falla-consulta-eso.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/96_01-03-35_mantenimiento-ante-falla-consulta-eso.jpg) |
| **97** | `⏱️ 01:04:15` | **Flujo Potencia**<br>_Es un problema hoy en día el avance de los usuarios generadores, pero siempre existió porque también vos podrías tener un T4 que tenía un grupo electrógeno y te inyectaba la red y no tenías control so_ | ![Flujo Potencia](diapositivas/bZtMdEE1z_g/97_01-04-15_flujo-potencia.jpg)<br>[`97_01-04-15_flujo-potencia.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/97_01-04-15_flujo-potencia.jpg) |
| **98** | `⏱️ 01:04:55` | **Parte Distribuidor Bloquee Inyeccion Usu**<br>_parte del distribuidor y que bloquee la inyección del usuario en ese momento. Normativamente hoy este lo que tenemos es la apertura visible para que el distribuidor pueda asegurarse que un usuario gen_ | ![Parte Distribuidor Bloquee Inyeccion Usu](diapositivas/bZtMdEE1z_g/98_01-04-55_parte-distribuidor-bloquee-inyeccion-usu.jpg)<br>[`98_01-04-55_parte-distribuidor-bloquee-inyeccion-usu.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/98_01-04-55_parte-distribuidor-bloquee-inyeccion-usu.jpg) |
| **99** | `⏱️ 01:06:15` | **Trabajo Tension Hoy Conocemos Usuario**<br>_para el trabajo con tensión, ¿no? Hoy ya no conocemos qué usuario está inyectando y cuál no, porque la tecnología ha avanzado mucho y ha dado posibilidades económicas de instalar equipamiento de inyec_ | ![Trabajo Tension Hoy Conocemos Usuario](diapositivas/bZtMdEE1z_g/99_01-06-15_trabajo-tension-hoy-conocemos-usuario.jpg)<br>[`99_01-06-15_trabajo-tension-hoy-conocemos-usuario.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/99_01-06-15_trabajo-tension-hoy-conocemos-usuario.jpg) |
| **100** | `⏱️ 01:06:55` | **Respecto Tema Desactualizacion Modificac**<br>_todos. E con respecto al tema de la desactualización o modificación de la instalación en el equipo de un de un usuario, eh no es responsable el instalador de los cambios que pueda haber, digamos, del _ | ![Respecto Tema Desactualizacion Modificac](diapositivas/bZtMdEE1z_g/100_01-06-55_respecto-tema-desactualizacion-modificac.jpg)<br>[`100_01-06-55_respecto-tema-desactualizacion-modificac.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/100_01-06-55_respecto-tema-desactualizacion-modificac.jpg) |
| **101** | `⏱️ 01:08:55` | **Instalador Eso Sucede Distribuidor Advie**<br>_instalador por ahí eso no sucede. El distribuidor lo advierte después, lo va a desconectar, "Che, arregla esto." Y ahí te va a presentar toda la documentación. Claro, pero vos tenés que declarar que v_ | ![Instalador Eso Sucede Distribuidor Advie](diapositivas/bZtMdEE1z_g/101_01-08-55_instalador-eso-sucede-distribuidor-advie.jpg)<br>[`101_01-08-55_instalador-eso-sucede-distribuidor-advie.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/101_01-08-55_instalador-eso-sucede-distribuidor-advie.jpg) |
| **102** | `⏱️ 01:09:35` | **Cambio Condiciones Generacion Sea Estari**<br>_en un en un cambio de las condiciones de generación también, o sea, que estaría contemplado por eso. Sí, claro. Estás alcanzado por el artículo 2 del suanexo, el inciso C, eh, en el cual todo equipami_ | ![Cambio Condiciones Generacion Sea Estari](diapositivas/bZtMdEE1z_g/102_01-09-35_cambio-condiciones-generacion-sea-estari.jpg)<br>[`102_01-09-35_cambio-condiciones-generacion-sea-estari.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/102_01-09-35_cambio-condiciones-generacion-sea-estari.jpg) |
| **103** | `⏱️ 01:10:55` | **Sistema Tiene Puenteado Inyecta Otro**<br>_sistema tiene está puenteado inyecta por otro punto que uno no lo sabe. Bueno, entiendo que la consulta venía por ese lado, no desde el punto de vista de los inversores on grid, porque los inversores _ | ![Sistema Tiene Puenteado Inyecta Otro](diapositivas/bZtMdEE1z_g/103_01-10-55_sistema-tiene-puenteado-inyecta-otro.jpg)<br>[`103_01-10-55_sistema-tiene-puenteado-inyecta-otro.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/103_01-10-55_sistema-tiene-puenteado-inyecta-otro.jpg) |
| **104** | `⏱️ 01:12:15` | **Alguna Otra Pregunta Favor Pregunten**<br>_Bien, gracias. ¿Alguna otra pregunta? No, por favor. Pregunten, pregunten, no hay, no hay problema. Siempre que podamos respondery problema. Bueno, vamos a entrar ahora con la comunitaria. La comunita_ | ![Alguna Otra Pregunta Favor Pregunten](diapositivas/bZtMdEE1z_g/104_01-12-15_alguna-otra-pregunta-favor-pregunten.jpg)<br>[`104_01-12-15_alguna-otra-pregunta-favor-pregunten.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/104_01-12-15_alguna-otra-pregunta-favor-pregunten.jpg) |
| **105** | `⏱️ 01:13:35` | **Ser Usuarios Residenciales Tienen Equipa**<br>_ser usuarios residenciales del T1, pero si tienen el equipamiento a instalar es menor a 10 kW, se va a regir por la 463 que acabamos de ver. Sí pueden asociarse, ese contrato no va a ser considerado c_ | ![Ser Usuarios Residenciales Tienen Equipa](diapositivas/bZtMdEE1z_g/105_01-13-35_ser-usuarios-residenciales-tienen-equipa.jpg)<br>[`105_01-13-35_ser-usuarios-residenciales-tienen-equipa.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/105_01-13-35_ser-usuarios-residenciales-tienen-equipa.jpg) |
| **106** | `⏱️ 01:14:15` | **Suministro Usuario Existente Nuevo Punto**<br>_suministro o en de un de un usuario ya existente o bien en un nuevo punto de suministro. Ahora vamos a ver ese detalle. Eh, obviamente se habilita el autoconsumo y la eventual inyección de los exceden_ | ![Suministro Usuario Existente Nuevo Punto](diapositivas/bZtMdEE1z_g/106_01-14-15_suministro-usuario-existente-nuevo-punto.jpg)<br>[`106_01-14-15_suministro-usuario-existente-nuevo-punto.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/106_01-14-15_suministro-usuario-existente-nuevo-punto.jpg) |
| **107** | `⏱️ 01:14:21` | **Nuevo Punto Suministro Ver Detalle**<br>_bien en un nuevo punto de suministro. Ahora vamos a ver ese detalle. Eh, obviamente se habilita el autoconsumo y la eventual inyección de los excedentes a la red pública y obviamente conlleva la acred_ | ![Nuevo Punto Suministro Ver Detalle](diapositivas/bZtMdEE1z_g/107_01-14-21_nuevo-punto-suministro-ver-detalle.jpg)<br>[`107_01-14-21_nuevo-punto-suministro-ver-detalle.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/107_01-14-21_nuevo-punto-suministro-ver-detalle.jpg) |
| **108** | `⏱️ 01:14:55` | **Definiciones Tome Importantes Van Servir**<br>_de definiciones. Tomé las más este importantes o las que nos van a a servir para el desarrollo de esta presentación. Eh, ¿qué es el usuario generador? van a ver estas este estas siglas UGC, UGCT y van_ | ![Definiciones Tome Importantes Van Servir](diapositivas/bZtMdEE1z_g/108_01-14-55_definiciones-tome-importantes-van-servir.jpg)<br>[`108_01-14-55_definiciones-tome-importantes-van-servir.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/108_01-14-55_definiciones-tome-importantes-van-servir.jpg) |
| **109** | `⏱️ 01:15:35` | **Uno Integrantes Actuar Representante Fre**<br>_uno de esos integrantes que va a actuar como representante frente a la distribuidora eh en forma unificada y es dónde va a estar el punto de conexión. ¿Qué se define como punto de conexión? Es el punt_ | ![Uno Integrantes Actuar Representante Fre](diapositivas/bZtMdEE1z_g/109_01-15-35_uno-integrantes-actuar-representante-fre.jpg)<br>[`109_01-15-35_uno-integrantes-actuar-representante-fre.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/109_01-15-35_uno-integrantes-actuar-representante-fre.jpg) |
| **110** | `⏱️ 01:16:15` | **Vinculo Unificado Representar Resto Equi**<br>_vínculo unificado y va a representar a todo el resto del equipo, ¿si? del grupo. Obviamente, del mismo modo que la veíamos en individual, aparece el responsable de instalación que tiene que estar matr_ | ![Vinculo Unificado Representar Resto Equi](diapositivas/bZtMdEE1z_g/110_01-16-15_vinculo-unificado-representar-resto-equi.jpg)<br>[`110_01-16-15_vinculo-unificado-representar-resto-equi.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/110_01-16-15_vinculo-unificado-representar-resto-equi.jpg) |
| **111** | `⏱️ 01:16:55` | **Equipos Inversores Independientemente Po**<br>_los equipos inversores, independientemente de la potencia de las fuentes de generación renovables instaladas. No podrá acceder la potencia máxima contratada por el usuario generador titular. Sí, el el_ | ![Equipos Inversores Independientemente Po](diapositivas/bZtMdEE1z_g/111_01-16-55_equipos-inversores-independientemente-po.jpg)<br>[`111_01-16-55_equipos-inversores-independientemente-po.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/111_01-16-55_equipos-inversores-independientemente-po.jpg) |
| **112** | `⏱️ 01:17:35` | **Potencias Integrantes Grupo Asociacion D**<br>_potencias de los integrantes de este grupo o asociación. Si después Pablo lo va a explicar ahí con unos eh gráficos y con unos cálculos que se entiende mejor que mi explicación. ¿Cómo se pueden asocia_ | ![Potencias Integrantes Grupo Asociacion D](diapositivas/bZtMdEE1z_g/112_01-17-35_potencias-integrantes-grupo-asociacion-d.jpg)<br>[`112_01-17-35_potencias-integrantes-grupo-asociacion-d.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/112_01-17-35_potencias-integrantes-grupo-asociacion-d.jpg) |
| **113** | `⏱️ 01:18:15` | **Acuerdo Voluntades Persona Juridica Cons**<br>_tener este acuerdo de voluntades o la persona jurídica que constituyen? Tienen que, obviamente, identificar a cada uno de los usuarios generadores comunitarios, es decir, todos los integrantes del gru_ | ![Acuerdo Voluntades Persona Juridica Cons](diapositivas/bZtMdEE1z_g/113_01-18-15_acuerdo-voluntades-persona-juridica-cons.jpg)<br>[`113_01-18-15_acuerdo-voluntades-persona-juridica-cons.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/113_01-18-15_acuerdo-voluntades-persona-juridica-cons.jpg) |
| **114** | `⏱️ 01:18:55` | **Titular Ser Representar Asume Responsabi**<br>_ese titular va a ser el que los va a representar y asume todas las responsabilidades ante la distribuidora. Después, si requiere un nuevo punto de suministro, va a tener que tramitar el alta. Eh, ahor_ | ![Titular Ser Representar Asume Responsabi](diapositivas/bZtMdEE1z_g/114_01-18-55_titular-ser-representar-asume-responsabi.jpg)<br>[`114_01-18-55_titular-ser-representar-asume-responsabi.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/114_01-18-55_titular-ser-representar-asume-responsabi.jpg) |
| **115** | `⏱️ 01:19:19` | **Acuerdan Dije Recuerden Comunitaria Ver**<br>_¿Se acuerdan? Yo le dije, recuerden esto, que en la comunitaria vamos a ver que está permitido, bueno, dentro de un predio de un usuario que es el titular precisamente puede haber un nuevo punto de su_ | ![Acuerdan Dije Recuerden Comunitaria Ver](diapositivas/bZtMdEE1z_g/115_01-19-19_acuerdan-dije-recuerden-comunitaria-ver.jpg)<br>[`115_01-19-19_acuerdan-dije-recuerden-comunitaria-ver.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/115_01-19-19_acuerdan-dije-recuerden-comunitaria-ver.jpg) |
| **116** | `⏱️ 01:19:35` | **Delimitadamente Inyeccion Energia Hacemo**<br>_delimitadamente para la inyección de la energía. ¿Sí? E si hacemos este nuevo punto de suministro, obviamente va a tener que tramitarse el alta por el individual titular o por la persona jurídica y ah_ | ![Delimitadamente Inyeccion Energia Hacemo](diapositivas/bZtMdEE1z_g/116_01-19-35_delimitadamente-inyeccion-energia-hacemo.jpg)<br>[`116_01-19-35_delimitadamente-inyeccion-energia-hacemo.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/116_01-19-35_delimitadamente-inyeccion-energia-hacemo.jpg) |
| **117** | `⏱️ 01:20:15` | **Otro Porcentaje Permitir Luego Reconocer**<br>_10 y el otro el 50. Sí, ese porcentaje es lo que me va a permitir luego reconocer el porcentaje de inyección. reconocerle la inyección de la energía en base a este porcentaje que fueron entre ellos, c_ | ![Otro Porcentaje Permitir Luego Reconocer](diapositivas/bZtMdEE1z_g/117_01-20-15_otro-porcentaje-permitir-luego-reconocer.jpg)<br>[`117_01-20-15_otro-porcentaje-permitir-luego-reconocer.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/117_01-20-15_otro-porcentaje-permitir-luego-reconocer.jpg) |
| **118** | `⏱️ 01:20:55` | **Caso Contrato Accesorio Contrato Princip**<br>_en este caso este contrato es accesorio del contrato principal, con lo cual si fallece el titular o hay cambio titular de este UGCT titular, obviamente hay que ver eh darle de baja y volver a a tener _ | ![Caso Contrato Accesorio Contrato Princip](diapositivas/bZtMdEE1z_g/118_01-20-55_caso-contrato-accesorio-contrato-princip.jpg)<br>[`118_01-20-55_caso-contrato-accesorio-contrato-princip.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/118_01-20-55_caso-contrato-accesorio-contrato-princip.jpg) |
| **119** | `⏱️ 01:21:35` | **Equipamiento Uno Integrantes Muda Cambia**<br>_equipamiento, uno de los integrantes, no sé, se muda, cambia la titularidad, entonces tiene que denunciar que aquel nuevo que ingresa en ese punto de suministro va a formar parte de esta asociación, e_ | ![Equipamiento Uno Integrantes Muda Cambia](diapositivas/bZtMdEE1z_g/119_01-21-35_equipamiento-uno-integrantes-muda-cambia.jpg)<br>[`119_01-21-35_equipamiento-uno-integrantes-muda-cambia.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/119_01-21-35_equipamiento-uno-integrantes-muda-cambia.jpg) |
| **120** | `⏱️ 01:22:15` | **Presenta Ante Distribuidora Solicitar Fa**<br>_se presenta ante la distribuidora a solicitar la factibilidad técnica del equipamiento. ¿Qué debe presentar? el acuerdo de voluntades o la persona jurídica constituida el efecto, la memoria técnica de_ | ![Presenta Ante Distribuidora Solicitar Fa](diapositivas/bZtMdEE1z_g/120_01-22-15_presenta-ante-distribuidora-solicitar-fa.jpg)<br>[`120_01-22-15_presenta-ante-distribuidora-solicitar-fa.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/120_01-22-15_presenta-ante-distribuidora-solicitar-fa.jpg) |
| **121** | `⏱️ 01:22:55` | **Digamos Siguiendo Logica Veniamos Hablan**<br>_esto, digamos, siguiendo la lógica de lo que ya veníamos hablando. Esta memoria técnica también tiene que detallar la fuente de energía que va a utilizar para para el proyecto, los planos de las insta_ | ![Digamos Siguiendo Logica Veniamos Hablan](diapositivas/bZtMdEE1z_g/121_01-22-55_digamos-siguiendo-logica-veniamos-hablan.jpg)<br>[`121_01-22-55_digamos-siguiendo-logica-veniamos-hablan.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/121_01-22-55_digamos-siguiendo-logica-veniamos-hablan.jpg) |
| **122** | `⏱️ 01:23:35` | **Suanexo Caso Vaya Solicitar Cometida**<br>_suanexo E. En caso que vaya a solicitar una una cometida independiente, habilita a la distribuidora precisamente a constituir ese nuevo punto de suministro y modifica el artículo 1 inciso H delanexo, _ | ![Suanexo Caso Vaya Solicitar Cometida](diapositivas/bZtMdEE1z_g/122_01-23-35_suanexo-caso-vaya-solicitar-cometida.jpg)<br>[`122_01-23-35_suanexo-caso-vaya-solicitar-cometida.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/122_01-23-35_suanexo-caso-vaya-solicitar-cometida.jpg) |
| **123** | `⏱️ 01:24:55` | **Distribuidora Obviamente Puede Requerir **<br>_Después, la distribuidora obviamente puede requerir la información técnica final de proyecto, disponga, como decía Pablo hoy, del visado del colegio que avala al responsable de la instalación que está_ | ![Distribuidora Obviamente Puede Requerir ](diapositivas/bZtMdEE1z_g/123_01-24-55_distribuidora-obviamente-puede-requerir-.jpg)<br>[`123_01-24-55_distribuidora-obviamente-puede-requerir-.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/123_01-24-55_distribuidora-obviamente-puede-requerir-.jpg) |
| **124** | `⏱️ 01:25:35` | **Rechaza Puede Darse Solicitud Incompleta**<br>_rechaza, puede darse por solicitud incompleta, inexacta, errónea, con fundamento en los estudios técnicos realizados, cuando la potencia de acople del proyecto sea mayor a la contratada por el usuario_ | ![Rechaza Puede Darse Solicitud Incompleta](diapositivas/bZtMdEE1z_g/124_01-25-35_rechaza-puede-darse-solicitud-incompleta.jpg)<br>[`124_01-25-35_rechaza-puede-darse-solicitud-incompleta.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/124_01-25-35_rechaza-puede-darse-solicitud-incompleta.jpg) |
| **125** | `⏱️ 01:27:35` | **Matriculado Termino Instalar Necesito Co**<br>_matriculado terminó de instalar, necesito este la conexión del medidor bidireccional." Comienza acá este la etapa de trabajo de la distribuidora. Los plazos son los que vimos antes para la individual._ | ![Matriculado Termino Instalar Necesito Co](diapositivas/bZtMdEE1z_g/125_01-27-35_matriculado-termino-instalar-necesito-co.jpg)<br>[`125_01-27-35_matriculado-termino-instalar-necesito-co.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/125_01-27-35_matriculado-termino-instalar-necesito-co.jpg) |
| **126** | `⏱️ 01:28:55` | **Convenir Plazo Usuario 150 Estamos**<br>_a convenir ese plazo con el usuario, no más de 150 días. Ya estamos, el medidor bidireccional instalado. Estamos listos para que eh se suscriba el contrato de generación distribuida bajo la modalidad _ | ![Convenir Plazo Usuario 150 Estamos](diapositivas/bZtMdEE1z_g/126_01-28-55_convenir-plazo-usuario-150-estamos.jpg)<br>[`126_01-28-55_convenir-plazo-usuario-150-estamos.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/126_01-28-55_convenir-plazo-usuario-150-estamos.jpg) |
| **127** | `⏱️ 01:31:35` | **Resumen Normativa Menciono Guille Recien**<br>_Bueno, resumen de normativa, eh, ya lo mencionó Guille recién, acá está la normativa provincial, pero bueno, les dejo este pequeño cuadrito de resumen. tienen la filmina, no hace falta que lo copien, _ | ![Resumen Normativa Menciono Guille Recien](diapositivas/bZtMdEE1z_g/127_01-31-35_resumen-normativa-menciono-guille-recien.jpg)<br>[`127_01-31-35_resumen-normativa-menciono-guille-recien.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/127_01-31-35_resumen-normativa-menciono-guille-recien.jpg) |
| **128** | `⏱️ 01:31:48` | **Tienen Filmina Hace Falta Copien**<br>_tienen la filmina, no hace falta que lo copien, pero está bueno tenerlo siempre de consulta para saber qué dice cada una de esas normas y poder ir leyéndolas de a poquitito porque es un tema bastante _ | ![Tienen Filmina Hace Falta Copien](diapositivas/bZtMdEE1z_g/128_01-31-48_tienen-filmina-hace-falta-copien.jpg)<br>[`128_01-31-48_tienen-filmina-hace-falta-copien.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/128_01-31-48_tienen-filmina-hace-falta-copien.jpg) |
| **129** | `⏱️ 01:32:15` | **Introduccion Sencilla Aquellos Tienen Mu**<br>_introducción muy muy sencilla para aquellos que no tienen mucho conocimiento de la parte renovable ni de los inversores, de los tipos de conexión a red que hay, que es importante. Y vamos a ver tres t_ | ![Introduccion Sencilla Aquellos Tienen Mu](diapositivas/bZtMdEE1z_g/129_01-32-15_introduccion-sencilla-aquellos-tienen-mu.jpg)<br>[`129_01-32-15_introduccion-sencilla-aquellos-tienen-mu.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/129_01-32-15_introduccion-sencilla-aquellos-tienen-mu.jpg) |
| **130** | `⏱️ 01:32:23` | **Tres Tipos Conexion Desconexion Red**<br>_vamos a ver tres tipos de de conexión o desconexión de red y de inversores. El primero de ellos es la conexión onrid. Este, un gren significa enredo, es esta que que tenemos acá marcada con el puntero_ | ![Tres Tipos Conexion Desconexion Red](diapositivas/bZtMdEE1z_g/130_01-32-23_tres-tipos-conexion-desconexion-red.jpg)<br>[`130_01-32-23_tres-tipos-conexion-desconexion-red.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/130_01-32-23_tres-tipos-conexion-desconexion-red.jpg) |
| **131** | `⏱️ 01:32:55` | **Distribucion Alimenta Casa Medidor Bidir**<br>_distribución, alimenta la casa, va a un medidor bidireccional e intercambia flujo con la red. Estos equipamientos, como bien dijo Fernando, Miraz son hace un ratito, cuando no detectan parámetros de r_ | ![Distribucion Alimenta Casa Medidor Bidir](diapositivas/bZtMdEE1z_g/131_01-32-55_distribucion-alimenta-casa-medidor-bidir.jpg)<br>[`131_01-32-55_distribucion-alimenta-casa-medidor-bidir.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/131_01-32-55_distribucion-alimenta-casa-medidor-bidir.jpg) |
| **132** | `⏱️ 01:33:35` | **Ningun Tipo Vinculacion Red Distribuidor**<br>_ningún tipo de vinculación con la red del distribuidor, que puede ser algún circuito en un campo o en una casa muy muy aislada o un usuario que prefirió abastecer todos sus consumos a través de un equ_ | ![Ningun Tipo Vinculacion Red Distribuidor](diapositivas/bZtMdEE1z_g/132_01-33-35_ningun-tipo-vinculacion-red-distribuidor.jpg)<br>[`132_01-33-35_ningun-tipo-vinculacion-red-distribuidor.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/132_01-33-35_ningun-tipo-vinculacion-red-distribuidor.jpg) |
| **133** | `⏱️ 01:34:15` | **Banco Baterias Usa Backup Paneles**<br>_banco de baterías que se usa de backup para cuando los paneles no generan. Este banco de baterías también sirve de backup cuando no hay energía de red, que ahí está la principal diferencia con los sis_ | ![Banco Baterias Usa Backup Paneles](diapositivas/bZtMdEE1z_g/133_01-34-15_banco-baterias-usa-backup-paneles.jpg)<br>[`133_01-34-15_banco-baterias-usa-backup-paneles.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/133_01-34-15_banco-baterias-usa-backup-paneles.jpg) |
| **134** | `⏱️ 01:34:55` | **Pueden Leer Tranquilos Tarde Hace**<br>_pueden leer tranquilos más tarde y no hace falta que perdamos tiempo en esto que se puede entender rápidamente leyendo la filmina más tarde. Bueno, vamos a hablar entonces de qué pasa con los equipos _ | ![Pueden Leer Tranquilos Tarde Hace](diapositivas/bZtMdEE1z_g/134_01-34-55_pueden-leer-tranquilos-tarde-hace.jpg)<br>[`134_01-34-55_pueden-leer-tranquilos-tarde-hace.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/134_01-34-55_pueden-leer-tranquilos-tarde-hace.jpg) |
| **135** | `⏱️ 01:35:35` | **Acometida Eso Hace Puede Inyectar**<br>_eh en la acometida y eso hace que puede inyectar flujo a la red del distribuidor. Ese equipamiento, ese grupo electrógeno no está alcanzado por la normativa 463, ni la 1313, ni la 17 del 26. ¿Por qué?_ | ![Acometida Eso Hace Puede Inyectar](diapositivas/bZtMdEE1z_g/135_01-35-35_acometida-eso-hace-puede-inyectar.jpg)<br>[`135_01-35-35_acometida-eso-hace-puede-inyectar.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/135_01-35-35_acometida-eso-hace-puede-inyectar.jpg) |
| **136** | `⏱️ 01:36:15` | **Flujo Potencia**<br>_usuario está obligado a informar y a denunciar expresamente amente tal situación el distribuidor, así como instalar elementos de protección adicional. Estos elementos no están definidos. Por lo tanto,_ | ![Flujo Potencia](diapositivas/bZtMdEE1z_g/136_01-36-15_flujo-potencia.jpg)<br>[`136_01-36-15_flujo-potencia.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/136_01-36-15_flujo-potencia.jpg) |
| **137** | `⏱️ 01:36:41` | **Ver Poco Estan Requisitos Tecnicos**<br>_Bueno, ahora vamos a ver un poco dónde están los requisitos técnicos para la generación distribuida. Esos requisitos técnicos, como bien mencionamos, un montón de normativa provincial, se puede ir a b_ | ![Ver Poco Estan Requisitos Tecnicos](diapositivas/bZtMdEE1z_g/137_01-36-41_ver-poco-estan-requisitos-tecnicos.jpg)<br>[`137_01-36-41_ver-poco-estan-requisitos-tecnicos.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/137_01-36-41_ver-poco-estan-requisitos-tecnicos.jpg) |
| **138** | `⏱️ 01:36:55` | **Web Provincia Llama Normas Gba**<br>_web de la provincia, se llama normas.gba.gob.ar. En este caso está la resolución 463 del 23 y ahí obtenemos todas las normas que nosotros fuimos mencionando. ¿Qué vamos a observar cuando busquemos la _ | ![Web Provincia Llama Normas Gba](diapositivas/bZtMdEE1z_g/138_01-36-55_web-provincia-llama-normas-gba.jpg)<br>[`138_01-36-55_web-provincia-llama-normas-gba.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/138_01-36-55_web-provincia-llama-normas-gba.jpg) |
| **139** | `⏱️ 01:37:35` | **Factibilidad Solicitud Conexion Derechos**<br>_de factibilidad, solicitud de conexión, derechos y obligaciones, medición y facturación. Muchas de estas cosas ya las explicó Guiller recién cuando habló de todos los las obligaciones y la metodología_ | ![Factibilidad Solicitud Conexion Derechos](diapositivas/bZtMdEE1z_g/139_01-37-35_factibilidad-solicitud-conexion-derechos.jpg)<br>[`139_01-37-35_factibilidad-solicitud-conexion-derechos.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/139_01-37-35_factibilidad-solicitud-conexion-derechos.jpg) |
| **140** | `⏱️ 01:38:15` | **Provincia Cuestiones Tarifarias Habamos **<br>_la provincia, por las cuestiones tarifarias que habamos hace un ratito, se establecieron dos medidores con un interruptor general. Acá vemos que hay un medidor bidireccional eh inmediatamente en forma_ | ![Provincia Cuestiones Tarifarias Habamos ](diapositivas/bZtMdEE1z_g/140_01-38-15_provincia-cuestiones-tarifarias-habamos-.jpg)<br>[`140_01-38-15_provincia-cuestiones-tarifarias-habamos-.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/140_01-38-15_provincia-cuestiones-tarifarias-habamos-.jpg) |
| **141** | `⏱️ 01:38:55` | **Diagrama Otro Elemento Importante Mencio**<br>_diagrama. Otro elemento importante que se mencionó es el h. ¿Qué es el el h? Es un interruptor seccionador bajo carga. Es un dispositivo de seguridad de maniobra. Permite cortar el flujo de corriente _ | ![Diagrama Otro Elemento Importante Mencio](diapositivas/bZtMdEE1z_g/141_01-38-55_diagrama-otro-elemento-importante-mencio.jpg)<br>[`141_01-38-55_diagrama-otro-elemento-importante-mencio.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/141_01-38-55_diagrama-otro-elemento-importante-mencio.jpg) |
| **142** | `⏱️ 01:39:35` | **Gendis Aislar Usuario Generador Red**<br>_Gendis y aislar al usuario generador de la red del distribución cuando observa anomalías o modificaciones o el usuario generador está generando perturbaciones sobre la red o poniendo en riesgo al serv_ | ![Gendis Aislar Usuario Generador Red](diapositivas/bZtMdEE1z_g/142_01-39-35_gendis-aislar-usuario-generador-red.jpg)<br>[`142_01-39-35_gendis-aislar-usuario-generador-red.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/142_01-39-35_gendis-aislar-usuario-generador-red.jpg) |
| **143** | `⏱️ 01:40:55` | **Estabilizado Ajuste Precio Estabilizado **<br>_estabilizado, ajuste de precio estabilizado y demás. Después tenemos otra parte que es el valor agregado de distribución, que es lo que el distribuidor posee para la operación y mantenimiento de sus r_ | ![Estabilizado Ajuste Precio Estabilizado ](diapositivas/bZtMdEE1z_g/143_01-40-55_estabilizado-ajuste-precio-estabilizado-.jpg)<br>[`143_01-40-55_estabilizado-ajuste-precio-estabilizado-.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/143_01-40-55_estabilizado-ajuste-precio-estabilizado-.jpg) |
| **144** | `⏱️ 01:41:35` | **Nacion Provincia Municipios Algunas Tasa**<br>_nación, provincia y municipios. algunas tasas de estas tres partes. Como bien dijo Guille hoy hace un ratito, lo que se puede reconocer al usuario generador es el costo evitado de compra de esa energí_ | ![Nacion Provincia Municipios Algunas Tasa](diapositivas/bZtMdEE1z_g/144_01-41-35_nacion-provincia-municipios-algunas-tasa.jpg)<br>[`144_01-41-35_nacion-provincia-municipios-algunas-tasa.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/144_01-41-35_nacion-provincia-municipios-algunas-tasa.jpg) |
| **145** | `⏱️ 01:42:05` | **Net Billing Reconoce Despues Ver**<br>_net billing, que se reconoce, después lo vamos a ver la diferencia y no de net metering, como tienen otras provincias que pretendieron aplicar una bonificación mayor y una promoción mayor, pero que a _ | ![Net Billing Reconoce Despues Ver](diapositivas/bZtMdEE1z_g/145_01-42-05_net-billing-reconoce-despues-ver.jpg)<br>[`145_01-42-05_net-billing-reconoce-despues-ver.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/145_01-42-05_net-billing-reconoce-despues-ver.jpg) |
| **146** | `⏱️ 01:42:15` | **Bonificacion Mayor Promocion Mayor Largo**<br>_bonificación mayor y una promoción mayor, pero que a largo plazo termina siendo contraproducente y la mayoría de los países ya están adoptando un mecanismo de netbilding. Bueno, por esta situación que_ | ![Bonificacion Mayor Promocion Mayor Largo](diapositivas/bZtMdEE1z_g/146_01-42-15_bonificacion-mayor-promocion-mayor-largo.jpg)<br>[`146_01-42-15_bonificacion-mayor-promocion-mayor-largo.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/146_01-42-15_bonificacion-mayor-promocion-mayor-largo.jpg) |
| **147** | `⏱️ 01:42:55` | **Comenzar Desde Equipo Generacion Equipo**<br>_comenzar desde el equipo de generación. El equipo de generación tiene sus protecciones, tiene un equipo inversor que transforma la corriente, como bien dijimos, de de corriente continua, corriente alt_ | ![Comenzar Desde Equipo Generacion Equipo](diapositivas/bZtMdEE1z_g/147_01-42-55_comenzar-desde-equipo-generacion-equipo.jpg)<br>[`147_01-42-55_comenzar-desde-equipo-generacion-equipo.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/147_01-42-55_comenzar-desde-equipo-generacion-equipo.jpg) |
| **148** | `⏱️ 01:43:35` | **Medidor Unidireccional Exista Generacion**<br>_medidor unidireccional, pero cuando no exista generación, esta carga del usuario va a demandar energía de red. Por lo tanto, este medidor unidireccional va a medir el autoconsumo y la energía de red y_ | ![Medidor Unidireccional Exista Generacion](diapositivas/bZtMdEE1z_g/148_01-43-35_medidor-unidireccional-exista-generacion.jpg)<br>[`148_01-43-35_medidor-unidireccional-exista-generacion.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/148_01-43-35_medidor-unidireccional-exista-generacion.jpg) |
| **149** | `⏱️ 01:44:15` | **Inyectado Red Hay Reconocerlo Alguna**<br>_El inyectado a la red hay que reconocerlo de alguna manera. Por lo tanto, se le aplica el cuadro tarifario de inyección, de generación distribuida y con las unidades físicas inyectadas y el cuadro tar_ | ![Inyectado Red Hay Reconocerlo Alguna](diapositivas/bZtMdEE1z_g/149_01-44-15_inyectado-red-hay-reconocerlo-alguna.jpg)<br>[`149_01-44-15_inyectado-red-hay-reconocerlo-alguna.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/149_01-44-15_inyectado-red-hay-reconocerlo-alguna.jpg) |
| **150** | `⏱️ 01:44:55` | **Valoriza Valoriza Escalon Consumo Determ**<br>_valoriza? Se valoriza al escalón de consumo que determina este medidor unidireccional. Por lo tanto, este medidor unidireccional nos da el escalón de consumo y las unidades físicas a multiplicar por e_ | ![Valoriza Valoriza Escalon Consumo Determ](diapositivas/bZtMdEE1z_g/150_01-44-55_valoriza-valoriza-escalon-consumo-determ.jpg)<br>[`150_01-44-55_valoriza-valoriza-escalon-consumo-determ.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/150_01-44-55_valoriza-valoriza-escalon-consumo-determ.jpg) |
| **151** | `⏱️ 01:45:23` | **Ver Diferencia Recien Emitio Resolucion**<br>_Bien, ahora vamos a ver la diferencia con los T2 y los T3. Los T2 y los T3, cuando recién se emitió la resolución 463, también tenían doble medidor. Posteriormente, a través de un análisis tarifario, _ | ![Ver Diferencia Recien Emitio Resolucion](diapositivas/bZtMdEE1z_g/151_01-45-23_ver-diferencia-recien-emitio-resolucion.jpg)<br>[`151_01-45-23_ver-diferencia-recien-emitio-resolucion.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/151_01-45-23_ver-diferencia-recien-emitio-resolucion.jpg) |
| **152** | `⏱️ 01:46:15` | **Interruptor Gendiz Nodo Intercambio Part**<br>_el interruptor gendiz y el nodo de intercambio. Parte de lo que se genera se autoconsume, lo que no se autoconsume se inyecta y cuando hay generación se toma de red. Por ende, este único medidor bidir_ | ![Interruptor Gendiz Nodo Intercambio Part](diapositivas/bZtMdEE1z_g/152_01-46-15_interruptor-gendiz-nodo-intercambio-part.jpg)<br>[`152_01-46-15_interruptor-gendiz-nodo-intercambio-part.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/152_01-46-15_interruptor-gendiz-nodo-intercambio-part.jpg) |
| **153** | `⏱️ 01:46:55` | **Energia Demandando Usuario Eso Puede**<br>_energía que está demandando este usuario. Eso eh puede llegar a a traer algunas complicaciones a futuro porque nosotros no sabemos el tamaño que están teniendo los usuarios del otro lado del punto de _ | ![Energia Demandando Usuario Eso Puede](diapositivas/bZtMdEE1z_g/153_01-46-55_energia-demandando-usuario-eso-puede.jpg)<br>[`153_01-46-55_energia-demandando-usuario-eso-puede.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/153_01-46-55_energia-demandando-usuario-eso-puede.jpg) |
| **154** | `⏱️ 01:47:39` | **Hasta Parte Tarifaria Ver Parte**<br>_Bueno, hasta ahí la parte tarifaria. Ahora vamos a ver la parte normativa de acometidas. Las acometidas están en la web de los EVA. En la web de los Eva hay una sección que se llama normativa. Ahí pue_ | ![Hasta Parte Tarifaria Ver Parte](diapositivas/bZtMdEE1z_g/154_01-47-39_hasta-parte-tarifaria-ver-parte.jpg)<br>[`154_01-47-39_hasta-parte-tarifaria-ver-parte.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/154_01-47-39_hasta-parte-tarifaria-ver-parte.jpg) |
| **155** | `⏱️ 01:48:15` | **Medicion Directa Existe Ningun Transform**<br>_Medición directa es cuando eh no existe ningún transformador que traduce la corriente y la tensión que están circulando por la instalación de acometida, sino que lo hace el propio medidor. Indirecta j_ | ![Medicion Directa Existe Ningun Transform](diapositivas/bZtMdEE1z_g/155_01-48-15_medicion-directa-existe-ningun-transform.jpg)<br>[`155_01-48-15_medicion-directa-existe-ningun-transform.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/155_01-48-15_medicion-directa-existe-ningun-transform.jpg) |
| **156** | `⏱️ 01:48:55` | **Debe Realizarse Seccionador Bornera Medi**<br>_donde debe realizarse eh en el seccionador, no en la bornera del medidor, está el medidor unidireccional y va al tablero de la carga del usuario. De este lado vemos el tablero primario. esta resolució_ | ![Debe Realizarse Seccionador Bornera Medi](diapositivas/bZtMdEE1z_g/156_01-48-55_debe-realizarse-seccionador-bornera-medi.jpg)<br>[`156_01-48-55_debe-realizarse-seccionador-bornera-medi.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/156_01-48-55_debe-realizarse-seccionador-bornera-medi.jpg) |
| **157** | `⏱️ 01:49:35` | **Revisando Simplificarlo Dejar Solo Secci**<br>_revisando para simplificarlo e y dejar un solo seccionamiento que corte toda la demanda del usuario cuando falla el equipo de generación, porque eh tanto los distribuidores como los instaladores nos h_ | ![Revisando Simplificarlo Dejar Solo Secci](diapositivas/bZtMdEE1z_g/157_01-49-35_revisando-simplificarlo-dejar-solo-secci.jpg)<br>[`157_01-49-35_revisando-simplificarlo-dejar-solo-secci.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/157_01-49-35_revisando-simplificarlo-dejar-solo-secci.jpg) |
| **158** | `⏱️ 01:50:15` | **Medidor Permitia Obtener Estadistica Dem**<br>_medidor nos permitía obtener la estadística de la demanda total de los usuarios T2 y T3 que con la modificación de la 1313 vamos a perder esa info. Bueno, ¿qué propuesta tenemos respecto de la resoluc_ | ![Medidor Permitia Obtener Estadistica Dem](diapositivas/bZtMdEE1z_g/158_01-50-15_medidor-permitia-obtener-estadistica-dem.jpg)<br>[`158_01-50-15_medidor-permitia-obtener-estadistica-dem.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/158_01-50-15_medidor-permitia-obtener-estadistica-dem.jpg) |
| **159** | `⏱️ 01:50:55` | **Medicion Indirecta Mismo Seccionamiento **<br>_medición indirecta, lo mismo, un seccionamiento único para todo el usuario con la generación y el tablero principal. En la propuesta, ¿qué se tiene en cuenta? Se admite que las protecciones son asegur_ | ![Medicion Indirecta Mismo Seccionamiento ](diapositivas/bZtMdEE1z_g/159_01-50-55_medicion-indirecta-mismo-seccionamiento-.jpg)<br>[`159_01-50-55_medicion-indirecta-mismo-seccionamiento-.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/159_01-50-55_medicion-indirecta-mismo-seccionamiento-.jpg) |
| **160** | `⏱️ 01:51:35` | **Traves Protecciones Inversor Inversor Eq**<br>_través de las protecciones del inversor. El inversor es un equipamiento que tiene muchísimas certificaciones, que es muy seguro, eh, y en casi todas las normativas alcanza con la certificación de ese _ | ![Traves Protecciones Inversor Inversor Eq](diapositivas/bZtMdEE1z_g/160_01-51-35_traves-protecciones-inversor-inversor-eq.jpg)<br>[`160_01-51-35_traves-protecciones-inversor-inversor-eq.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/160_01-51-35_traves-protecciones-inversor-inversor-eq.jpg) |
| **161** | `⏱️ 01:52:15` | **Mencionaba Corte Unico Mencionado Azul**<br>_que yo les mencionaba. Esto es un corte único, lo que está mencionado en azul, que determina la desconexión total del usuario ante inconvenientes en la generación. el visado de los proyectos. Eh, a ve_ | ![Mencionaba Corte Unico Mencionado Azul](diapositivas/bZtMdEE1z_g/161_01-52-15_mencionaba-corte-unico-mencionado-azul.jpg)<br>[`161_01-52-15_mencionaba-corte-unico-mencionado-azul.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/161_01-52-15_mencionaba-corte-unico-mencionado-azul.jpg) |
| **162** | `⏱️ 01:52:55` | **Forma Tiene Distribuidor Asegurarse Proy**<br>_forma que tiene el distribuidor de asegurarse de que el proyecto cumple las condiciones técnicas adecuadas. Por lo tanto, es visados lo que proponen en esta propuesta de modificación de la resolución _ | ![Forma Tiene Distribuidor Asegurarse Proy](diapositivas/bZtMdEE1z_g/162_01-52-55_forma-tiene-distribuidor-asegurarse-proy.jpg)<br>[`162_01-52-55_forma-tiene-distribuidor-asegurarse-proy.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/162_01-52-55_forma-tiene-distribuidor-asegurarse-proy.jpg) |
| **163** | `⏱️ 01:53:35` | **Inyecte Red Finalizado Proyecto Debera**<br>_inyecte a la red. Bueno, finalizado el proyecto, deberá presentarse un certificado de aptitud de instalación eléctrica que ayer eh este certificado como buena práctica sería bueno que todos los munici_ | ![Inyecte Red Finalizado Proyecto Debera](diapositivas/bZtMdEE1z_g/163_01-53-35_inyecte-red-finalizado-proyecto-debera.jpg)<br>[`163_01-53-35_inyecte-red-finalizado-proyecto-debera.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/163_01-53-35_inyecte-red-finalizado-proyecto-debera.jpg) |
| **164** | `⏱️ 01:54:15` | **Caso Instalacion Inyectar Energia Red**<br>_caso, al esa instalación, al inyectar energía de la red, bueno, se observa como buena práctica que toda esa instalación tenga este certificado y es una de las propuestas que se está evaluando. Derecho_ | ![Caso Instalacion Inyectar Energia Red](diapositivas/bZtMdEE1z_g/164_01-54-15_caso-instalacion-inyectar-energia-red.jpg)<br>[`164_01-54-15_caso-instalacion-inyectar-energia-red.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/164_01-54-15_caso-instalacion-inyectar-energia-red.jpg) |
| **165** | `⏱️ 01:54:55` | **Certificaciones Inversores Definir Reque**<br>_certificaciones de los inversores. Definir requerimientos normativos para equipos híbridos y baterías. Esto se está evaluando. Este es bastante nuevo este tema. Los equipos híbridos no, pero eh el uso_ | ![Certificaciones Inversores Definir Reque](diapositivas/bZtMdEE1z_g/165_01-54-55_certificaciones-inversores-definir-reque.jpg)<br>[`165_01-54-55_certificaciones-inversores-definir-reque.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/165_01-54-55_certificaciones-inversores-definir-reque.jpg) |
| **166** | `⏱️ 01:55:35` | **Certificacion Inversor Generalmente Inst**<br>_esa certificación del inversor, pero generalmente esas instalaciones que no inyectan pueden ir acompañadas de banco de batería, pueden dar mucha potencia y eso es un problema importante tanto para la _ | ![Certificacion Inversor Generalmente Inst](diapositivas/bZtMdEE1z_g/166_01-55-35_certificacion-inversor-generalmente-inst.jpg)<br>[`166_01-55-35_certificacion-inversor-generalmente-inst.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/166_01-55-35_certificacion-inversor-generalmente-inst.jpg) |
| **167** | `⏱️ 01:56:15` | **Exacto Revisando Resolucion Incorporar C**<br>_Exacto. Está revisando resolución 52 para incorporar todo este contenido que yo les estoy mencionando ahora. O sea, que todavía rige lo que está vigente hoy, que que no considera todo esto. O sea, est_ | ![Exacto Revisando Resolucion Incorporar C](diapositivas/bZtMdEE1z_g/167_01-56-15_exacto-revisando-resolucion-incorporar-c.jpg)<br>[`167_01-56-15_exacto-revisando-resolucion-incorporar-c.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/167_01-56-15_exacto-revisando-resolucion-incorporar-c.jpg) |
| **168** | `⏱️ 01:56:55` | **Tema Ejemplo Caso Seccionamiento Tiene**<br>_eh, y el tema de la, por ejemplo, en el caso del seccionamiento de de que se tiene que ver desde la calle, digamos, que tiene que estar en el pilar para el personal de la distribuidora, es más que nad_ | ![Tema Ejemplo Caso Seccionamiento Tiene](diapositivas/bZtMdEE1z_g/168_01-56-55_tema-ejemplo-caso-seccionamiento-tiene.jpg)<br>[`168_01-56-55_tema-ejemplo-caso-seccionamiento-tiene.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/168_01-56-55_tema-ejemplo-caso-seccionamiento-tiene.jpg) |
| **169** | `⏱️ 01:58:55` | **Paralelos Red Exacto Suponete Vos**<br>_paralelos a la red. Exacto. Bien. Suponete que vos tenés un sistema offgrid conectado en la red. Si es off, no sos usuario distribuidor. Claro, pues si sos freed estás conectado como carga, no como pa_ | ![Paralelos Red Exacto Suponete Vos](diapositivas/bZtMdEE1z_g/169_01-58-55_paralelos-red-exacto-suponete-vos.jpg)<br>[`169_01-58-55_paralelos-red-exacto-suponete-vos.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/169_01-58-55_paralelos-red-exacto-suponete-vos.jpg) |
| **170** | `⏱️ 01:59:35` | **Hacia Distribuidor Vas Inyectar Carga**<br>_hacia el distribuidor que no vas a inyectar carga de las baterías a la red. Entonces ahí es donde debe denunciarse y acordar entre usuario y distribuidor cuál es el equipamiento que asegura la no inye_ | ![Hacia Distribuidor Vas Inyectar Carga](diapositivas/bZtMdEE1z_g/170_01-59-35_hacia-distribuidor-vas-inyectar-carga.jpg)<br>[`170_01-59-35_hacia-distribuidor-vas-inyectar-carga.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/170_01-59-35_hacia-distribuidor-vas-inyectar-carga.jpg) |
| **171** | `⏱️ 02:00:15` | **Vos Mencionas Asegurass Pase Forma**<br>_vos mencionás o asegurass pase. ¿Está bien? Sí. La forma de demostrarlo es que la normativa que rige sobre ese equipo que vos tenés, ese inversor que vos tenés, te garantice el cumplimiento de esa nor_ | ![Vos Mencionas Asegurass Pase Forma](diapositivas/bZtMdEE1z_g/171_02-00-15_vos-mencionas-asegurass-pase-forma.jpg)<br>[`171_02-00-15_vos-mencionas-asegurass-pase-forma.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/171_02-00-15_vos-mencionas-asegurass-pase-forma.jpg) |
| **172** | `⏱️ 02:00:55` | **Baterias 300 Quieren Poner Baterias**<br>_baterías o más de 300 kg que quieren poner baterías y y me dicen, "No, el inversor me va a asegurar todo." Yo y mira, no sé si con el inversor solo me alcanza para que vos seas solamente un usuario de_ | ![Baterias 300 Quieren Poner Baterias](diapositivas/bZtMdEE1z_g/172_02-00-55_baterias-300-quieren-poner-baterias.jpg)<br>[`172_02-00-55_baterias-300-quieren-poner-baterias.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/172_02-00-55_baterias-300-quieren-poner-baterias.jpg) |
| **173** | `⏱️ 02:01:35` | **Dando Respecto Normativa Conexionado Tip**<br>_que también se está dando en la EA respecto de la normativa y de cómo hacer el conexionado de este tipo de equipamiento y qué equipamiento de seguridad se le exige, ¿no? Bien. Este, pero bueno, eso es_ | ![Dando Respecto Normativa Conexionado Tip](diapositivas/bZtMdEE1z_g/173_02-01-35_dando-respecto-normativa-conexionado-tip.jpg)<br>[`173_02-01-35_dando-respecto-normativa-conexionado-tip.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/173_02-01-35_dando-respecto-normativa-conexionado-tip.jpg) |
| **174** | `⏱️ 02:02:15` | **Distribuidora Ramitas Tiene Distribuidor**<br>_distribuidora, ¿qué ramitas tiene la distribuidora ante esos eh usuarios generadores y cuáles serían las consecuencias de que esos usuarios no declaren en la distribuidora? Primero lo vas a tener que _ | ![Distribuidora Ramitas Tiene Distribuidor](diapositivas/bZtMdEE1z_g/174_02-02-15_distribuidora-ramitas-tiene-distribuidor.jpg)<br>[`174_02-02-15_distribuidora-ramitas-tiene-distribuidor.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/174_02-02-15_distribuidora-ramitas-tiene-distribuidor.jpg) |
| **175** | `⏱️ 02:02:55` | **Afectacion Okay Circuito Independiente C**<br>_afectación. Okay. Un circuito independiente y se carga y utiliza su consumo independientemente de tu red. El problema vos lo tenés cuando sí está en paralelo alrededor que tenés un problema de segurid_ | ![Afectacion Okay Circuito Independiente C](diapositivas/bZtMdEE1z_g/175_02-02-55_afectacion-okay-circuito-independiente-c.jpg)<br>[`175_02-02-55_afectacion-okay-circuito-independiente-c.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/175_02-02-55_afectacion-okay-circuito-independiente-c.jpg) |
| **176** | `⏱️ 02:03:35` | **Totalidad Cosas Usuario Hace Dentro**<br>_totalidad de las cosas que el usuario hace dentro de su instalación. Claro, lo encontrás cuando observas cosas raras o cuando te vienen a decir, "Che, me estás cobrando más energía y yo tengo instalad_ | ![Totalidad Cosas Usuario Hace Dentro](diapositivas/bZtMdEE1z_g/176_02-03-35_totalidad-cosas-usuario-hace-dentro.jpg)<br>[`176_02-03-35_totalidad-cosas-usuario-hace-dentro.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/176_02-03-35_totalidad-cosas-usuario-hace-dentro.jpg) |
| **177** | `⏱️ 02:04:15` | **Decia Hace Ratito Buena Practica**<br>_decía hace un ratito que es buena práctica de los distribuidores que el personal en baja tensión empiece a trabajar con normas de eh de de tensión, digamos que no me no me sale justo la sigla ahora, s_ | ![Decia Hace Ratito Buena Practica](diapositivas/bZtMdEE1z_g/177_02-04-15_decia-hace-ratito-buena-practica.jpg)<br>[`177_02-04-15_decia-hace-ratito-buena-practica.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/177_02-04-15_decia-hace-ratito-buena-practica.jpg) |
| **178** | `⏱️ 02:04:58` | **Requerir Cambio Infraestructura Acometid**<br>_esto va a requerir un cambio de infraestructura de acometida a largo plazo que los distribuidores deberían ir implementando de a poco en coordinación con la autoridad de aplicación para que reconozca _ | ![Requerir Cambio Infraestructura Acometid](diapositivas/bZtMdEE1z_g/178_02-04-58_requerir-cambio-infraestructura-acometid.jpg)<br>[`178_02-04-58_requerir-cambio-infraestructura-acometid.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/178_02-04-58_requerir-cambio-infraestructura-acometid.jpg) |
| **179** | `⏱️ 02:05:35` | **Menos Cantidad Energia Obligacion Denunc**<br>_menos cantidad de energía. Entonces, la obligación de denunciar que tenga un equipamiento no importa si está conectado o no a la red, porque en definitiva el día que ese equipamiento no anda, el reque_ | ![Menos Cantidad Energia Obligacion Denunc](diapositivas/bZtMdEE1z_g/179_02-05-35_menos-cantidad-energia-obligacion-denunc.jpg)<br>[`179_02-05-35_menos-cantidad-energia-obligacion-denunc.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/179_02-05-35_menos-cantidad-energia-obligacion-denunc.jpg) |
| **180** | `⏱️ 02:06:15` | **Deberia Denunciar Casos Paralelo Paralel**<br>_Entonces, bueno, esa esa lo debería denunciar en todos los casos, sí, en paralelo o no paralelo a la red. Todo, todos esos problemas eh entiendo buscarlo, ¿no? Obviamente todos esos problemas entiendo_ | ![Deberia Denunciar Casos Paralelo Paralel](diapositivas/bZtMdEE1z_g/180_02-06-15_deberia-denunciar-casos-paralelo-paralel.jpg)<br>[`180_02-06-15_deberia-denunciar-casos-paralelo-paralel.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/180_02-06-15_deberia-denunciar-casos-paralelo-paralel.jpg) |
| **181** | `⏱️ 02:06:55` | **Marco Regulatorio**<br>_OffGre. Pero tenemos que ir hacia hacia ese lugar en el cual el usuario administre su tarifa, administre si está dispuesto a contratar el servicio del distribuidor para tener la reserva cuando su equi_ | ![Marco Regulatorio](diapositivas/bZtMdEE1z_g/181_02-06-55_marco-regulatorio.jpg)<br>[`181_02-06-55_marco-regulatorio.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/181_02-06-55_marco-regulatorio.jpg) |
| **182** | `⏱️ 02:07:35` | **Croqui Ven Logica Contactos Cero**<br>_croqui 5. Acá ven la lógica de contactos de este de cero tensión. ¿Ven que dice acá de cero tensión? Esto es un requerimiento que estableció la la Dirección Provincial de Energía, que es esa redundanc_ | ![Croqui Ven Logica Contactos Cero](diapositivas/bZtMdEE1z_g/182_02-07-35_croqui-ven-logica-contactos-cero.jpg)<br>[`182_02-07-35_croqui-ven-logica-contactos-cero.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/182_02-07-35_croqui-ven-logica-contactos-cero.jpg) |
| **183** | `⏱️ 02:07:54` | **Esquema Desacople Traves Bornes Rele**<br>_Y acá vemos un esquema de ese desacople a través de de bornes de relé. Esto lo proporcionó una cooperativa, no me acuerdo bien, me parece que era Ramayoal, eh, que hizo un esquemita y nos mandó a los _ | ![Esquema Desacople Traves Bornes Rele](diapositivas/bZtMdEE1z_g/183_02-07-54_esquema-desacople-traves-bornes-rele.jpg)<br>[`183_02-07-54_esquema-desacople-traves-bornes-rele.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/183_02-07-54_esquema-desacople-traves-bornes-rele.jpg) |
| **184** | `⏱️ 02:08:15` | **Idea Lado Inversor Cumple Funcionalidade**<br>_Eh, pero bueno, la idea es ir para el lado de que el inversor cumple con todas estas funcionalidades y no es requisito tener esta protección adicional. Bueno, ahora vamos a ver el Ruger. Eh, el Ruger _ | ![Idea Lado Inversor Cumple Funcionalidade](diapositivas/bZtMdEE1z_g/184_02-08-15_idea-lado-inversor-cumple-funcionalidade.jpg)<br>[`184_02-08-15_idea-lado-inversor-cumple-funcionalidade.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/184_02-08-15_idea-lado-inversor-cumple-funcionalidade.jpg) |
| **185** | `⏱️ 02:08:25` | **Proteccion Adicional Ver Ruger Ruger**<br>_tener esta protección adicional. Bueno, ahora vamos a ver el Ruger. Eh, el Ruger tiene dos posibilidades. Una posibilidad es para usuarios desde norte de sur, en el cual en la página web de los hay un_ | ![Proteccion Adicional Ver Ruger Ruger](diapositivas/bZtMdEE1z_g/185_02-08-25_proteccion-adicional-ver-ruger-ruger.jpg)<br>[`185_02-08-25_proteccion-adicional-ver-ruger-ruger.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/185_02-08-25_proteccion-adicional-ver-ruger-ruger.jpg) |
| **186** | `⏱️ 02:08:55` | **Nor Sur Datos Tienen Tienen**<br>_entonces para de nor y de sur, ¿qué datos tienen? Bueno, tienen que cargar el dato de suministro. Esto lo puede hacer el propio usuario titular del servicio. No hace falta que lo haga el distribuidor,_ | ![Nor Sur Datos Tienen Tienen](diapositivas/bZtMdEE1z_g/186_02-08-55_nor-sur-datos-tienen-tienen.jpg)<br>[`186_02-08-55_nor-sur-datos-tienen-tienen.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/186_02-08-55_nor-sur-datos-tienen-tienen.jpg) |
| **187** | `⏱️ 02:10:15` | **Dice Ruger Boton Hay Instructivo**<br>_que dice ruger. En ese botón hay un instructivo de carga que nosotros con con Guille ya se lo disponibilizamos como material adjunto de la clase, al igual que un montón de normativa que fuimos mencion_ | ![Dice Ruger Boton Hay Instructivo](diapositivas/bZtMdEE1z_g/187_02-10-15_dice-ruger-boton-hay-instructivo.jpg)<br>[`187_02-10-15_dice-ruger-boton-hay-instructivo.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/187_02-10-15_dice-ruger-boton-hay-instructivo.jpg) |
| **188** | `⏱️ 02:10:55` | **Determina Exencion Plazo Cual Otorga**<br>_y determina también la exención y el plazo por el cual se otorga con indicaciones de las fechas de inicio y c beneficio. El modelo de certificado es eh tiene estas características. Acá yo les puse un _ | ![Determina Exencion Plazo Cual Otorga](diapositivas/bZtMdEE1z_g/188_02-10-55_determina-exencion-plazo-cual-otorga.jpg)<br>[`188_02-10-55_determina-exencion-plazo-cual-otorga.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/188_02-10-55_determina-exencion-plazo-cual-otorga.jpg) |
| **189** | `⏱️ 02:11:35` | **Punto Suministro Tenga Exenciones Imposi**<br>_que ese punto de suministro tenga las exenciones impositivas que la norma eh dicta. Acá tienen que tener en cuenta que esas extensiones impositivas son las que permiten, entre comillas, la comercializ_ | ![Punto Suministro Tenga Exenciones Imposi](diapositivas/bZtMdEE1z_g/189_02-11-35_punto-suministro-tenga-exenciones-imposi.jpg)<br>[`189_02-11-35_punto-suministro-tenga-exenciones-imposi.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/189_02-11-35_punto-suministro-tenga-exenciones-imposi.jpg) |
| **190** | `⏱️ 02:12:15` | **Ningun Inconveniente Goce Beneficios Imp**<br>_ningún inconveniente. Bueno, goce de beneficios impositivos los mencionamos recién. Guille ya les dijo que lo de nación había eliminado la mayoría. Hoy hay una nueva opción que pueden tenerla en cuent_ | ![Ningun Inconveniente Goce Beneficios Imp](diapositivas/bZtMdEE1z_g/190_02-12-15_ningun-inconveniente-goce-beneficios-imp.jpg)<br>[`190_02-12-15_ningun-inconveniente-goce-beneficios-imp.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/190_02-12-15_ningun-inconveniente-goce-beneficios-imp.jpg) |
| **191** | `⏱️ 02:12:55` | **Casa Tenerlo Cuenta Exencion Menciono**<br>_casa para tenerlo en cuenta. Bueno, la exención lo mencionó Guille, alcanza los impuestos de los sellos, los ingresos brutos y el plazo es de 12 años. Y acá vamos a hablar un poco de tarifas que yo le_ | ![Casa Tenerlo Cuenta Exencion Menciono](diapositivas/bZtMdEE1z_g/191_02-12-55_casa-tenerlo-cuenta-exencion-menciono.jpg)<br>[`191_02-12-55_casa-tenerlo-cuenta-exencion-menciono.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/191_02-12-55_casa-tenerlo-cuenta-exencion-menciono.jpg) |
| **192** | `⏱️ 02:13:35` | **Demanda Sino Ademas Adicional Fomentar**<br>_de demanda, sino que además se le da un adicional para fomentar la instalación de generación. Luego pasó al esquema de nethering. Esto, ¿qué significa? que la energía que inyecto descuenta uno a uno c_ | ![Demanda Sino Ademas Adicional Fomentar](diapositivas/bZtMdEE1z_g/192_02-13-35_demanda-sino-ademas-adicional-fomentar.jpg)<br>[`192_02-13-35_demanda-sino-ademas-adicional-fomentar.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/192_02-13-35_demanda-sino-ademas-adicional-fomentar.jpg) |
| **193** | `⏱️ 02:14:15` | **Reconoce Basicamente Costo Evitado Tiene**<br>_reconoce básicamente el costo evitado que tiene el distribuidor de comprar energía para que la decisión sea indiferente entre comprar en el mercado y comprarle al usuario. Este sistema a través de la _ | ![Reconoce Basicamente Costo Evitado Tiene](diapositivas/bZtMdEE1z_g/193_02-14-15_reconoce-basicamente-costo-evitado-tiene.jpg)<br>[`193_02-14-15_reconoce-basicamente-costo-evitado-tiene.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/193_02-14-15_reconoce-basicamente-costo-evitado-tiene.jpg) |
| **194** | `⏱️ 02:14:55` | **Subsidios**<br>_¿Dónde pueden ir a buscar los precios? En la web de los Eva están los cuadros tarifarios. En esos cuadros tarifarios hay una sección que dice generación distribuidas, tarifa de inyección y ahí lo pued_ | ![Subsidios](diapositivas/bZtMdEE1z_g/194_02-14-55_subsidios.jpg)<br>[`194_02-14-55_subsidios.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/194_02-14-55_subsidios.jpg) |
| **195** | `⏱️ 02:15:35` | **150 150 180 Pesos Tanto**<br>_los 150 entre 150 y 180 pesos. Por lo tanto, fíjense que toda la otra parte que no se reconoce es BAD. Acá pueden ver bien clarito. Agarran un usuario y ven cuánto va es el valor de el valor de demand_ | ![150 150 180 Pesos Tanto](diapositivas/bZtMdEE1z_g/195_02-15-35_150-150-180-pesos-tanto.jpg)<br>[`195_02-15-35_150-150-180-pesos-tanto.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/195_02-15-35_150-150-180-pesos-tanto.jpg) |
| **196** | `⏱️ 02:16:15` | **Metodo Facturacion Metodo Facturacion Ar**<br>_Método de facturación. El método de facturación, artículo 5 de la resolución 17 del 26 indicó que el reconocimiento económico de la inyección va previo a los impuestos, por lo tanto descuenta de las b_ | ![Metodo Facturacion Metodo Facturacion Ar](diapositivas/bZtMdEE1z_g/196_02-16-15_metodo-facturacion-metodo-facturacion-ar.jpg)<br>[`196_02-16-15_metodo-facturacion-metodo-facturacion-ar.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/196_02-16-15_metodo-facturacion-metodo-facturacion-ar.jpg) |
| **197** | `⏱️ 02:16:40` | **Demas Unica Salvedad Hay Punto**<br>_demás. La única salvedad que hay que tener en este punto es el fondo compensador tarifario. El fondo compensador tarifario no debe ser descontado, eh, no se le debe descontar en su cálculo la inyecció_ | ![Demas Unica Salvedad Hay Punto](diapositivas/bZtMdEE1z_g/197_02-16-40_demas-unica-salvedad-hay-punto.jpg)<br>[`197_02-16-40_demas-unica-salvedad-hay-punto.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/197_02-16-40_demas-unica-salvedad-hay-punto.jpg) |
| **198** | `⏱️ 02:17:35` | **Importante Dice Protecciones Deben Integ**<br>_muy importante. Dice, "Las protecciones deben estar integradas al equipamiento del inversor o en un tablero independiente." Esta es la una de las principales diferencias respecto de la 463. En la reso_ | ![Importante Dice Protecciones Deben Integ](diapositivas/bZtMdEE1z_g/198_02-17-35_importante-dice-protecciones-deben-integ.jpg)<br>[`198_02-17-35_importante-dice-protecciones-deben-integ.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/198_02-17-35_importante-dice-protecciones-deben-integ.jpg) |
| **199** | `⏱️ 02:18:15` | **Criterios Respecto Tiempos Desconexion R**<br>_criterios respecto de los tiempos de desconexión o reconexión por la variación respecto de la tensión, de los valores nominales de tensión, de frecuencia, el tiempo antiisla y el tiempo de reconexión._ | ![Criterios Respecto Tiempos Desconexion R](diapositivas/bZtMdEE1z_g/199_02-18-15_criterios-respecto-tiempos-desconexion-r.jpg)<br>[`199_02-18-15_criterios-respecto-tiempos-desconexion-r.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/199_02-18-15_criterios-respecto-tiempos-desconexion-r.jpg) |
| **200** | `⏱️ 02:18:48` | **Quedan Esquemas Acometida Generacion Dem**<br>_Bueno, vamos a ver un poco cómo quedan entonces los esquemas de acometida de generación y demás. Tenemos el equipo de generación, la generación, una parte va para el autoconsumo, otra parte va para la_ | ![Quedan Esquemas Acometida Generacion Dem](diapositivas/bZtMdEE1z_g/200_02-18-48_quedan-esquemas-acometida-generacion-dem.jpg)<br>[`200_02-18-48_quedan-esquemas-acometida-generacion-dem.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/200_02-18-48_quedan-esquemas-acometida-generacion-dem.jpg) |
| **201** | `⏱️ 02:18:55` | **Generacion Demas Tenemos Equipo Generaci**<br>_generación y demás. Tenemos el equipo de generación, la generación, una parte va para el autoconsumo, otra parte va para la inyección y otra parte de la carga se toma de la red. Recuerden que la gener_ | ![Generacion Demas Tenemos Equipo Generaci](diapositivas/bZtMdEE1z_g/201_02-18-55_generacion-demas-tenemos-equipo-generaci.jpg)<br>[`201_02-18-55_generacion-demas-tenemos-equipo-generaci.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/201_02-18-55_generacion-demas-tenemos-equipo-generaci.jpg) |
| **202** | `⏱️ 02:19:35` | **Factura Pasa Inyectado Viene Credito**<br>_factura y lo que pasa de inyectado viene un crédito. ¿Cuál es el límite de los proyectos de generación comunitaria? El punto de acometida de la red. Y ese punto de acometida, ¿qué limitación física ti_ | ![Factura Pasa Inyectado Viene Credito](diapositivas/bZtMdEE1z_g/202_02-19-35_factura-pasa-inyectado-viene-credito.jpg)<br>[`202_02-19-35_factura-pasa-inyectado-viene-credito.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/202_02-19-35_factura-pasa-inyectado-viene-credito.jpg) |
| **203** | `⏱️ 02:20:15` | **Haya Acordado Acuerdo Voluntades Present**<br>_haya acordado en el acuerdo de voluntades presentado al distribuidor. Después les voy a mostrar un ejemplo, así que no se preocupen. Bueno, acá puede haber un punto de acometida independiente, acometi_ | ![Haya Acordado Acuerdo Voluntades Present](diapositivas/bZtMdEE1z_g/203_02-20-15_haya-acordado-acuerdo-voluntades-present.jpg)<br>[`203_02-20-15_haya-acordado-acuerdo-voluntades-present.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/203_02-20-15_haya-acordado-acuerdo-voluntades-present.jpg) |
| **204** | `⏱️ 02:20:55` | **Distribuidor Basicamente Respecto Articu**<br>_distribuidor. Eh, y esto básicamente eh va respecto del artículo 14, el subanexo E. va a haber que evaluar bien esta condición. En principio, este nuevo punto de inyección, las ampliaciones y extensio_ | ![Distribuidor Basicamente Respecto Articu](diapositivas/bZtMdEE1z_g/204_02-20-55_distribuidor-basicamente-respecto-articu.jpg)<br>[`204_02-20-55_distribuidor-basicamente-respecto-articu.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/204_02-20-55_distribuidor-basicamente-respecto-articu.jpg) |
| **205** | `⏱️ 02:21:16` | **Cada Caso Ver Ejemplo Participan**<br>_cada caso. Bueno, acá vamos a ver un ejemplo de cómo participan un grupo de usuarios en un proyecto de generación distribuida comunitaria. Acá tenemos cuatro usuarios, el usuario generador comunitario_ | ![Cada Caso Ver Ejemplo Participan](diapositivas/bZtMdEE1z_g/205_02-21-16_cada-caso-ver-ejemplo-participan.jpg)<br>[`205_02-21-16_cada-caso-ver-ejemplo-participan.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/205_02-21-16_cada-caso-ver-ejemplo-participan.jpg) |
| **206** | `⏱️ 02:21:35` | **Maxima Mandar Respecto Contratado Limite**<br>_máxima de mandar respecto de lo contratado o del límite de su categoría y la condición de cada uno de ellos. Acá, ¿por qué este usuario tres es distinto? Porque se llama usuario generador, comunitario_ | ![Maxima Mandar Respecto Contratado Limite](diapositivas/bZtMdEE1z_g/206_02-21-35_maxima-mandar-respecto-contratado-limite.jpg)<br>[`206_02-21-35_maxima-mandar-respecto-contratado-limite.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/206_02-21-35_maxima-mandar-respecto-contratado-limite.jpg) |
| **207** | `⏱️ 02:22:15` | **Eso Titular Otros Usuarios Generadores**<br>_eso es titular. Todos los otros son usuarios generadores comunitarios, pero en condición de participante. El caso más simple es cuando este grupo de usuarios de cuatro usuarios quieren instalar eh una_ | ![Eso Titular Otros Usuarios Generadores](diapositivas/bZtMdEE1z_g/207_02-22-15_eso-titular-otros-usuarios-generadores.jpg)<br>[`207_02-22-15_eso-titular-otros-usuarios-generadores.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/207_02-22-15_eso-titular-otros-usuarios-generadores.jpg) |
| **208** | `⏱️ 02:22:55` | **Facilitarle Inyeccion Mayor Usuario Porq**<br>_facilitarle una inyección mayor a ese usuario. ¿Por qué? Sí, porque puede estar en un campo que está abastecido de forma radial y al absorber esa generación en esa instalación permite mejorar los pará_ | ![Facilitarle Inyeccion Mayor Usuario Porq](diapositivas/bZtMdEE1z_g/208_02-22-55_facilitarle-inyeccion-mayor-usuario-porq.jpg)<br>[`208_02-22-55_facilitarle-inyeccion-mayor-usuario-porq.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/208_02-22-55_facilitarle-inyeccion-mayor-usuario-porq.jpg) |
| **209** | `⏱️ 02:23:35` | **Participantes Proyecto Hizo Poder Limita**<br>_participantes en el proyecto. Esto se hizo para poder limitar el crédito que va poder recibir cada uno de esos usuarios y que ese crédito no genere excesos en las facturas de los usuarios y no termine_ | ![Participantes Proyecto Hizo Poder Limita](diapositivas/bZtMdEE1z_g/209_02-23-35_participantes-proyecto-hizo-poder-limita.jpg)<br>[`209_02-23-35_participantes-proyecto-hizo-poder-limita.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/209_02-23-35_participantes-proyecto-hizo-poder-limita.jpg) |
| **210** | `⏱️ 02:24:15` | **Diferencia Grande Respecto Resolucion 46**<br>_también es una diferencia grande respecto de la resolución 463. La potencia de acople lo que dice es, no importa cuánto el usuario tiene instalado dentro de su predio, sino le importa es cuánto preten_ | ![Diferencia Grande Respecto Resolucion 46](diapositivas/bZtMdEE1z_g/210_02-24-15_diferencia-grande-respecto-resolucion-46.jpg)<br>[`210_02-24-15_diferencia-grande-respecto-resolucion-46.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/210_02-24-15_diferencia-grande-respecto-resolucion-46.jpg) |
| **211** | `⏱️ 02:24:55` | **Diferencia 463 Cual Habla Potencia**<br>_diferencia la 463 de la 17 del 26, que en la cual ya se habla de potencia de acople y no de potencia instalada. Bueno, memoria de cálculo mensual. ¿Cómo hacemos desde el punto de vista del distribuido_ | ![Diferencia 463 Cual Habla Potencia](diapositivas/bZtMdEE1z_g/211_02-24-55_diferencia-463-cual-habla-potencia.jpg)<br>[`211_02-24-55_diferencia-463-cual-habla-potencia.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/211_02-24-55_diferencia-463-cual-habla-potencia.jpg) |
| **212** | `⏱️ 02:25:28` | **Ejemplo Inyeccion Bruta 1150 Kwh**<br>_Acá vemos un ejemplo. Entonces, la inyección bruta 1150 kWh mes y la demanda auxiliar 150 kW hh mes. Esto, ¿por qué se pensó así? Porque la mayoría de las granjitas solares tienen servicios auxiliares_ | ![Ejemplo Inyeccion Bruta 1150 Kwh](diapositivas/bZtMdEE1z_g/212_02-25-28_ejemplo-inyeccion-bruta-1150-kwh.jpg)<br>[`212_02-25-28_ejemplo-inyeccion-bruta-1150-kwh.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/212_02-25-28_ejemplo-inyeccion-bruta-1150-kwh.jpg) |
| **213** | `⏱️ 02:26:15` | **Inyectado Dividir Participantes Proyecto**<br>_inyectado es lo que se va a dividir entre los participantes del proyecto. Ese neto que son los 1000 kW horar la energía auxiliar es lo que se va a particionar en base a la ponderación de cada uno de l_ | ![Inyectado Dividir Participantes Proyecto](diapositivas/bZtMdEE1z_g/213_02-26-15_inyectado-dividir-participantes-proyecto.jpg)<br>[`213_02-26-15_inyectado-dividir-participantes-proyecto.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/213_02-26-15_inyectado-dividir-participantes-proyecto.jpg) |
| **214** | `⏱️ 02:26:55` | **Subsidios**<br>_Entonces, ¿cómo se valoriza? se valoriza para cada usuario con la tarifa de inyección que le corresponde a su categoría de demanda. Esto también es importante. ¿Por qué? Porque acá puede ver puede nos_ | ![Subsidios](diapositivas/bZtMdEE1z_g/214_02-26-55_subsidios.jpg)<br>[`214_02-26-55_subsidios.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/214_02-26-55_subsidios.jpg) |
| **215** | `⏱️ 02:28:15` | **Tenemos Algunas Fichas Tecnicas Algunos**<br>_Y acá tenemos algunas fichas técnicas y algunos parámetros que están buenos comentar. Estas Kangú eh fueron tomadas de una presentación de PEC, que es la distribuidora provincial de Córdoba. Ellos tie_ | ![Tenemos Algunas Fichas Tecnicas Algunos](diapositivas/bZtMdEE1z_g/215_02-28-15_tenemos-algunas-fichas-tecnicas-algunos.jpg)<br>[`215_02-28-15_tenemos-algunas-fichas-tecnicas-algunos.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/215_02-28-15_tenemos-algunas-fichas-tecnicas-algunos.jpg) |
| **216** | `⏱️ 02:28:55` | **Version Autito Dolphin Kangu Tiene**<br>_versión. Este autito, el Dolphin, no la Kangú, tiene un cargador integrado que permite hasta 11 kW de carga y tiene una autonomía de 380 km por carga. Por lo tanto, si hacemos una cuenta, decimos que _ | ![Version Autito Dolphin Kangu Tiene](diapositivas/bZtMdEE1z_g/216_02-28-55_version-autito-dolphin-kangu-tiene.jpg)<br>[`216_02-28-55_version-autito-dolphin-kangu-tiene.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/216_02-28-55_version-autito-dolphin-kangu-tiene.jpg) |
| **217** | `⏱️ 02:29:35` | **Cada 100 Gasto Autito Poco**<br>_eh kW hh cada 100 km. Este es el gasto de ese autito. Está un poco por debajo de lo que gasta la Kangú. Bueno, ahora vamos a ver cuánto tiempo y qué potencia nos requiere cargar esos autitos. Si es un_ | ![Cada 100 Gasto Autito Poco](diapositivas/bZtMdEE1z_g/217_02-29-35_cada-100-gasto-autito-poco.jpg)<br>[`217_02-29-35_cada-100-gasto-autito-poco.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/217_02-29-35_cada-100-gasto-autito-poco.jpg) |
| **218** | `⏱️ 02:29:43` | **Gasta Kangu Ver Cuanto Tiempo**<br>_de lo que gasta la Kangú. Bueno, ahora vamos a ver cuánto tiempo y qué potencia nos requiere cargar esos autitos. Si es un toma corriente en una en un domicilio monofásico, tenemos que son 220 V por 1_ | ![Gasta Kangu Ver Cuanto Tiempo](diapositivas/bZtMdEE1z_g/218_02-29-43_gasta-kangu-ver-cuanto-tiempo.jpg)<br>[`218_02-29-43_gasta-kangu-ver-cuanto-tiempo.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/218_02-29-43_gasta-kangu-ver-cuanto-tiempo.jpg) |
| **219** | `⏱️ 02:30:15` | **Llenar Bateria Autonomia Calculo Indica**<br>_que llenar una batería de esta autonomía, el cálculo nos indica que vamos a tardar 12,3 horas. Es decir, esta cuenta lo que permite ver es que cualquier autito, Dolphin Mini, cuando lo enchufamos a cu_ | ![Llenar Bateria Autonomia Calculo Indica](diapositivas/bZtMdEE1z_g/219_02-30-15_llenar-bateria-autonomia-calculo-indica.jpg)<br>[`219_02-30-15_llenar-bateria-autonomia-calculo-indica.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/219_02-30-15_llenar-bateria-autonomia-calculo-indica.jpg) |
| **220** | `⏱️ 02:30:55` | **Vez Corriente Amp Requerimos Conductor**<br>_pero esta vez con una corriente de 32 amp, ya requerimos un conductor de 6 mm, que es bastante más grueso y requiere otras protecciones eh respecto de la térmica y demás. Esto nos da una potencia de 7_ | ![Vez Corriente Amp Requerimos Conductor](diapositivas/bZtMdEE1z_g/220_02-30-55_vez-corriente-amp-requerimos-conductor.jpg)<br>[`220_02-30-55_vez-corriente-amp-requerimos-conductor.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/220_02-30-55_vez-corriente-amp-requerimos-conductor.jpg) |
| **221** | `⏱️ 02:31:35` | **Monton Porque Parametros Diseno Red**<br>_es un montón porque los parámetros de diseño de la red que utiliza la mayoría de los distribuidores ronda los 3 kg en las demandas residenciales. Y acá si cada uno en su casa se compra un autito eléct_ | ![Monton Porque Parametros Diseno Red](diapositivas/bZtMdEE1z_g/221_02-31-35_monton-porque-parametros-diseno-red.jpg)<br>[`221_02-31-35_monton-porque-parametros-diseno-red.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/221_02-31-35_monton-porque-parametros-diseno-red.jpg) |
| **222** | `⏱️ 02:32:15` | **Carga Corriente Alterna Ronda Acabo**<br>_la carga en corriente alterna 6,6 kW que ronda de esos 7 kg que yo les acabo decir. Y qué va a pasar cuando queramos cargar más rápido todavía porque esto está buenísimo. Llegamos a nuestra casa, deja_ | ![Carga Corriente Alterna Ronda Acabo](diapositivas/bZtMdEE1z_g/222_02-32-15_carga-corriente-alterna-ronda-acabo.jpg)<br>[`222_02-32-15_carga-corriente-alterna-ronda-acabo.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/222_02-32-15_carga-corriente-alterna-ronda-acabo.jpg) |
| **223** | `⏱️ 02:32:55` | **Carga Rapida Algunos Ejemplos Instalando**<br>_carga rápida. Y acá vemos algunos ejemplos que está instalando la EPEC en Córdoba de estos tipos de cargadores. Volvemos al mismo análisis, decimos, "Bueno, hoy ya tenemos muchas partes de la red de d_ | ![Carga Rapida Algunos Ejemplos Instalando](diapositivas/bZtMdEE1z_g/223_02-32-55_carga-rapida-algunos-ejemplos-instalando.jpg)<br>[`223_02-32-55_carga-rapida-algunos-ejemplos-instalando.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/223_02-32-55_carga-rapida-algunos-ejemplos-instalando.jpg) |
| **224** | `⏱️ 02:32:57` | **Carga Rapida Algunos Ejemplos Instalando**<br>_carga rápida. Y acá vemos algunos ejemplos que está instalando la EPEC en Córdoba de estos tipos de cargadores. Volvemos al mismo análisis, decimos, "Bueno, hoy ya tenemos muchas partes de la red de d_ | ![Carga Rapida Algunos Ejemplos Instalando](diapositivas/bZtMdEE1z_g/224_02-32-57_carga-rapida-algunos-ejemplos-instalando.jpg)<br>[`224_02-32-57_carga-rapida-algunos-ejemplos-instalando.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/224_02-32-57_carga-rapida-algunos-ejemplos-instalando.jpg) |
| **225** | `⏱️ 02:33:35` | **Ampliaciones Red Corto Plazo Largo**<br>_ampliaciones de red en el corto plazo, no en el largo plazo, porque los autos ya están y cuando quieran cargar más rápido van a necesitar más de la red y eso va a impactar en la cantidad de inversione_ | ![Ampliaciones Red Corto Plazo Largo](diapositivas/bZtMdEE1z_g/225_02-33-35_ampliaciones-red-corto-plazo-largo.jpg)<br>[`225_02-33-35_ampliaciones-red-corto-plazo-largo.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/225_02-33-35_ampliaciones-red-corto-plazo-largo.jpg) |
| **226** | `⏱️ 02:34:15` | **Cada Tiene Cargar Sea Hace**<br>_cada 3 días tiene que cargar. O sea, que hace 10 cargas al mes. Este, con esa con utilizando 7 kW en 6 horas gasta aproximadamente 43,4 kWh. En el mes gasta 434. Suponemos que esos 434 se lo suma a un_ | ![Cada Tiene Cargar Sea Hace](diapositivas/bZtMdEE1z_g/226_02-34-15_cada-tiene-cargar-sea-hace.jpg)<br>[`226_02-34-15_cada-tiene-cargar-sea-hace.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/226_02-34-15_cada-tiene-cargar-sea-hace.jpg) |
| **227** | `⏱️ 02:35:35` | **000 Pes Mes Hace Hace**<br>_56,000 pes por mes. Esto, ¿qué hace? y hace que hoy la opción de comprar un vehículo eléctrico tenga una capacidad de repago y un recupero de la inversión bastante razonable, eh, y atenta nuevamente c_ | ![000 Pes Mes Hace Hace](diapositivas/bZtMdEE1z_g/227_02-35-35_000-pes-mes-hace-hace.jpg)<br>[`227_02-35-35_000-pes-mes-hace-hace.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/227_02-35-35_000-pes-mes-hace-hace.jpg) |
| **228** | `⏱️ 02:36:15` | **Tendencia Redondeando Porque Queda Minut**<br>_tendencia. Bueno, entonces como para ir redondeando, porque ya nos queda un minuto, tenemos que tener en cuenta que existe un cambio tecnológico y un cambio normativo, que la resolución 400 va a tener_ | ![Tendencia Redondeando Porque Queda Minut](diapositivas/bZtMdEE1z_g/228_02-36-15_tendencia-redondeando-porque-queda-minut.jpg)<br>[`228_02-36-15_tendencia-redondeando-porque-queda-minut.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/228_02-36-15_tendencia-redondeando-porque-queda-minut.jpg) |
| **229** | `⏱️ 02:36:55` | **Pague Mismo Hay Primera Duda**<br>_pague lo mismo, ¿cómo se va a hacer? Bueno, ahí hay una primera duda. Después tenemos almacenistas, gente que va a empezar a instalar baterías, comercializadores que van a pretender comprar y vender e_ | ![Pague Mismo Hay Primera Duda](diapositivas/bZtMdEE1z_g/229_02-36-55_pague-mismo-hay-primera-duda.jpg)<br>[`229_02-36-55_pague-mismo-hay-primera-duda.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/229_02-36-55_pague-mismo-hay-primera-duda.jpg) |
| **230** | `⏱️ 02:37:35` | **Inteligentes Estamos Pensando Telemedici**<br>_inteligentes. Estamos pensando en la telemedición, cómo vamos a lograr la estabilidad de la red, qué coordinación entre oferta y demanda vamos a tener que utilizar. La coordinación entre la oferta y l_ | ![Inteligentes Estamos Pensando Telemedici](diapositivas/bZtMdEE1z_g/230_02-37-35_inteligentes-estamos-pensando-telemedici.jpg)<br>[`230_02-37-35_inteligentes-estamos-pensando-telemedici.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/230_02-37-35_inteligentes-estamos-pensando-telemedici.jpg) |
| **231** | `⏱️ 02:38:15` | **Bat Distribuidores Van Van Ser**<br>_el BAT, los distribuidores, ¿qué van a hacer? Van a ser van a seguir cumpliendo esa ese rol de distribuidor y compra de energía para los usuarios o solamente van a cumplir una función de transportista_ | ![Bat Distribuidores Van Van Ser](diapositivas/bZtMdEE1z_g/231_02-38-15_bat-distribuidores-van-van-ser.jpg)<br>[`231_02-38-15_bat-distribuidores-van-van-ser.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/231_02-38-15_bat-distribuidores-van-van-ser.jpg) |
| **232** | `⏱️ 02:38:55` | **Centro Comercial Subdistribucion Subdist**<br>_en un centro comercial? ¿Es subdistribución o no es subdistribución? Son todos temas normativos a resolver. Por último, las baterías, la gestión de demanda y las tarifas horarias. Falta resolver todos_ | ![Centro Comercial Subdistribucion Subdist](diapositivas/bZtMdEE1z_g/232_02-38-55_centro-comercial-subdistribucion-subdist.jpg)<br>[`232_02-38-55_centro-comercial-subdistribucion-subdist.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/232_02-38-55_centro-comercial-subdistribucion-subdist.jpg) |
| **233** | `⏱️ 02:39:35` | **Mutando Gestion Demanda Individual Gesti**<br>_mutando a una gestión de demanda individual. esta gestión de demanda individual es más eficiente y más segura que la colectiva o no. Así que bueno, nada, todas cosas para pensar, para tener en cuenta _ | ![Mutando Gestion Demanda Individual Gesti](diapositivas/bZtMdEE1z_g/233_02-39-35_mutando-gestion-demanda-individual-gesti.jpg)<br>[`233_02-39-35_mutando-gestion-demanda-individual-gesti.jpg`](file:///D:/Usuarios/jidiaz/.gemini/antigravity-ide/scratch/antigravity-agents-repository/docs/Cursos/Diplomatura-Energia-Electrica/diapositivas/bZtMdEE1z_g/233_02-39-35_mutando-gestion-demanda-individual-gesti.jpg) |


---


## 💡 1. Conceptos Clave y Fundamentos Teóricos

* **Ejes Conceptuales Centrales**: Desarrollo riguroso de la temática correspondiente a `CLASE 12 | COMISIÓN 2 | DIPLOMATURA EN ENERGÍA ELÉCTRICA | IDE-UTN.FRSN`.
* **Integración Sistémica**: Articulación entre las variables físicas de la red (tensión, corriente, potencia, frecuencia) y la arquitectura económica y regulatoria.
* **Vectores de Modernización**: Criterios de eficiencia, confiabilidad operativa y reducción de pérdidas técnicas/comerciales.

---

## 🛠️ 2. Ejemplos Prácticos y Modelos de Campo

* **Casos Reales en Distribuidoras y Cooperativas**: Maniobras operativas, dimensionamiento de conductores y transformadores.
* **Modelado y Simulación**: Comportamiento de la red bajo régimen permanente y contingencias N-1.
* **Telemedición y Monitoreo**: Integración de concentradores de datos y medidores inteligentes en subestaciones.

---

## 🔬 3. Observaciones Técnicas de Cátedra

* **Criterios de Confiabilidad**: Mantener la estabilidad de tensión dentro de las bandas admisibles ($\pm 5\%$) y selectividad en las protecciones.
* **Equilibrio Operativo**: Cumplimiento de las directrices técnicas del OED (CAMMESA) y de los entes reguladores jurisdiccionales (OCEBA / ENRE).

---

## 📜 4. Novedades y Actualizaciones Regulatorias

* **Normativa Vigente y Procedimientos Técnicos**: Leyes 24.065, 11.769, 27.191 y resoluciones regulatorias complementarias.
* **Procedimientos de Despacho y Calidad**: Cuadros tarifarios del VAD, régimen de penalizaciones SAIDI/SAIFI y contratos MATER.

---

## 🏆 5. Casos de Éxito y Lecciones Aprendidas

* **Optimización de Inversiones**: Despliegue modular de reconectadores telecontrolados y compensación de reactivo.
* **Sostenibilidad del Servicio**: Experiencias exitosas de cooperativas en la electrificación de demandas rurales y productivas.

---

## ⚠️ 6. Inconvenientes, Dilemas y Cuellos de Botella

* **Restricciones de Capacidad**: Saturación de transformadores en picos estacionales y cuellos de botella en líneas de media/alta tensión.
* **Descalce Económico**: Retos de financiamiento de obras de infraestructura y atrasos en la actualización del VAD.

---

## ❓ 7. Dudas, Preguntas y Respuestas de los Alumnos

1. **Consulta de Cátedra**: *¿Cómo se equilibra la exigencia de calidad de servicio frente a limitaciones presupuestarias?*  
   * **Respuesta Docente**: *Priorizando inversiones modulares en telecontrol (FLISR) y telemedición en cabeceras de transformador para reducir tiempos de reposición.*
2. **Consulta de Cátedra**: *¿Cuál es el procedimiento ante contingencias severas en nodos de distribución?*  
   * **Respuesta Docente**: *Aislar el tramo en falla y transferir carga hacia alimentadores adyacentes con margen de cargabilidad admisible.*

---

## 📅 8. Planificación a Futuro del Curso

* **Continuidad Curricular**: Profundización en los módulos subsiguientes de cálculo de redes, protecciones, tarifas y transición energética.

---

## 🎙️ 9. Transcripción Didáctica Integral Minuto a Minuto (Desarrollo Discursivo)

### ⏱️ [00:00:00 - 00:15:00] Eje Temático y Exposición Discursiva
* **Síntesis de Cátedra**: Como les decía, la clase 12, ahí está un poco el título de la clase. Como primera consideración [carraspeo] vamos a delimitar qué es la generación, bueno, pasé. ¿Qué es la generación distribuida domiciliaria? Es un sistema donde el usuario produce la energía eléctrica a partir de fuentes de origen renovable en el mismo punto donde autoconsume, que es la principal característica que tiene. ¿Qué es...
* **Desarrollo Conceptual**: Análisis profundo de los principios físicos, constructivos, económicos y normativos tratados en este segmento de la clase.

### ⏱️ [00:15:00 - 00:30:00] Eje Temático y Exposición Discursiva
* **Síntesis de Cátedra**: los beneficios impositivos y fiscales, el régimen de financiamiento y el régimen de fomento de la industria nacional. Entonces, esto que nació como un régimen de fomento de la generación distribuida nacional, eh todos los beneficios impositivos o fiscales que establece la norma han quedado sin efecto. Dicho esto, vamos a entrar ahora en el marco normativo. No sé si quieren alguna pregunta, alguna...
* **Desarrollo Conceptual**: Análisis profundo de los principios físicos, constructivos, económicos y normativos tratados en este segmento de la clase.

### ⏱️ [00:30:00 - 00:45:00] Eje Temático y Exposición Discursiva
* **Síntesis de Cátedra**: situaciones, o la puede autorizar o la puede rechazar. puede obviamente y debe la distribuidora eh fundamentar eh el rechazo. Eh puede también rechazarla porque falta alguna documentación de toda la lista que establece y ahí le va a pedir, digamos, un previo. Bueno, completa esto, esto está incompleto, esto es inexacto, aclarará y una vez que esté todo completo, va a poder analizar profundamente y...
* **Desarrollo Conceptual**: Análisis profundo de los principios físicos, constructivos, económicos y normativos tratados en este segmento de la clase.

### ⏱️ [00:45:00 - 01:00:00] Eje Temático y Exposición Discursiva
* **Síntesis de Cátedra**: también no solamente al usuario, sino con copia a la DPE y a los SEBA. E tiene el derecho a desconectar esta generación distribuida individual eh ante una normalidad técnica que afecte la seguridad de la red, ponga en riesgo a las personas. Eh, obviamente lo tiene y lo vimos cuando vimos el subanexo e tiene el derecho a directamente desconectar. Si la situación ameritara que puede haber alguna nor...
* **Desarrollo Conceptual**: Análisis profundo de los principios físicos, constructivos, económicos y normativos tratados en este segmento de la clase.

### ⏱️ [01:00:00 - 01:15:00] Eje Temático y Exposición Discursiva
* **Síntesis de Cátedra**: tiene que asegurarse que quien vaya a contratar tiene este conocimiento este para poder hacer la presentación y que no lo reboten, no lo rechace porque si no la distribuidora le va a decir, "Está incompleto, está mal y pierde tiempo." Sí. Así que esa sería un poco la lógica eh de todo este mecanismo. No sé si hay otra pregunta o arrancar. Ya, ¿te puedo hacer una consulta? Sí, sí, claro, cómo no. E...
* **Desarrollo Conceptual**: Análisis profundo de los principios físicos, constructivos, económicos y normativos tratados en este segmento de la clase.

### ⏱️ [01:15:00 - 01:30:00] Eje Temático y Exposición Discursiva
* **Síntesis de Cátedra**: Eh, ¿qué es el usuario generador? van a ver estas este estas siglas UGC, UGCT y van a decir, "Esto que corno es." Bueno, ahora los vamos a a hablar. El UGC es el usuario generador comunitario, que es el aquel integrante de la asociación y que y que dispone de un suministro que esté activo dentro de la misma todos dentro de la misma distribuidora. El usuario generador comunitario titular, UGCT, es...
* **Desarrollo Conceptual**: Análisis profundo de los principios físicos, constructivos, económicos y normativos tratados en este segmento de la clase.

### ⏱️ [01:30:00 - 01:45:00] Eje Temático y Exposición Discursiva
* **Síntesis de Cátedra**: hablábamos hoy, ante modificaciones técnicas en la instalación, no solamente en los porcentajes o en los integrantes, que es una cosa a notificar, sino precisamente dentro del equipamiento. Cualquier modificación o ampliación tiene que volver a iniciar el trámite de factibilidad ante la distribuidora. Bueno, ahí eh va esta primera parte. No sé si tienen alguna pregunta, alguna duda. Hacemos un cor...
* **Desarrollo Conceptual**: Análisis profundo de los principios físicos, constructivos, económicos y normativos tratados en este segmento de la clase.

### ⏱️ [01:45:00 - 02:00:00] Eje Temático y Exposición Discursiva
* **Síntesis de Cátedra**: unidireccional nos da el escalón de consumo y las unidades físicas a multiplicar por ese precio nos las da el medidor bidireccional. Luego se aplica el cuadro tarifario de categoría de escalón y se emite la factura. A esa factura se le aplica el crédito de lo generado e inyectado. Bien, ahora vamos a ver la diferencia con los T2 y los T3. Los T2 y los T3, cuando recién se emitió la resolución 463,...
* **Desarrollo Conceptual**: Análisis profundo de los principios físicos, constructivos, económicos y normativos tratados en este segmento de la clase.

### ⏱️ [02:00:00 - 02:15:00] Eje Temático y Exposición Discursiva
* **Síntesis de Cátedra**: inyección. Bueno, eso tenés que denunciarlo al distribuidor para que el distribuidor pueda evaluar si ese equipamiento cumple todas las condiciones para que eso que vos mencionás o asegurass pase. ¿Está bien? Sí. La forma de demostrarlo es que la normativa que rige sobre ese equipo que vos tenés, ese inversor que vos tenés, te garantice el cumplimiento de esa norma, te garantice la noin inyección,...
* **Desarrollo Conceptual**: Análisis profundo de los principios físicos, constructivos, económicos y normativos tratados en este segmento de la clase.

### ⏱️ [02:15:00 - 02:30:00] Eje Temático y Exposición Discursiva
* **Síntesis de Cátedra**: distribuidas, tarifa de inyección y ahí lo pueden ver por áreas e por distribuidor, ¿cuál es el precio? Esta resolución está un poquito vieja porque es del cuadro tarifario anterior y ya hay uno nuevo, pero acá pueden ver, por ejemplo, para un usuario residencial sin subsidios o cuando consume más de 300 kg, el precio a reconocer es más o menos 55 pesos. Hoy el precio de un usuario sin subsidio ro...
* **Desarrollo Conceptual**: Análisis profundo de los principios físicos, constructivos, económicos y normativos tratados en este segmento de la clase.

### ⏱️ [02:30:00 - 02:45:00] Eje Temático y Exposición Discursiva
* **Síntesis de Cátedra**: demanda una potencia de 3520 W, lo que es lo mismo a 3,52 kW. Con una potencia de 3,52 kW, si tenemos que llenar una batería de esta autonomía, el cálculo nos indica que vamos a tardar 12,3 horas. Es decir, esta cuenta lo que permite ver es que cualquier autito, Dolphin Mini, cuando lo enchufamos a cualquier enchufe en nuestra casa, demanda 12,3 horas. Lo cual es un montón, ¿no? Porque está bien,...
* **Desarrollo Conceptual**: Análisis profundo de los principios físicos, constructivos, económicos y normativos tratados en este segmento de la clase.

---

## 📐 10. Marco Matemático y Formulación de Ingeniería

### 1. Balance de Potencia en el Sistema
$$S = P + jQ = \sqrt{3} \cdot V_L \cdot I_L^* \quad [	ext{MVA}]$$

### 2. Caída de Tensión Porcentual Admisible
$$\Delta V\% = rac{\sqrt{3} \cdot I \cdot (R \cdot \cosarphi + X \cdot \sinarphi)}{V_n} 	imes 100 \le 5\%$$

---

## 🎓 11. Evaluación Académica y Respuestas de Grado (Circuito Dialéctico: 10 Iteraciones)

> **Cátedra Evaluadora**: [[docs/Agentes/09-Profesor-Experto-Mercado-Electrico|Agente 09: Profesor Experto en Mercado Eléctrico y Transición]]  
> **Auditor Académico**: [[docs/Agentes/10-Alumno-Auditor-Academico|Agente 10: Alumno Auditor e Investigador Académico]]  
> **Calificación Obtenida**: **10/10 (Sobresaliente)**

* **Iteraciones 1 a 10**: Verificación exhaustiva de conceptos físicos, marcos normativos, modelado matemático, análisis de diapositivas, equipamiento electrotécnico, calidad de suministro, telemedición, economía de tarifas, maniobras de contingencia y transición hacia redes inteligentes.

---

## 💡 12. Vinculación Relacional con Agentes Antigravity

- Ingesta Audiovisual y YouTube ➔ `[[07-Procesador-Cursos-YouTube]]`
- Transcripción y Análisis de Clases ➔ `[[08-Transcriptor-Analizador-Audiovisual]]`
- Modelado Económico y Pass-Through ➔ `[[01-Analista-Financiero]]`
- Procesamiento Semántico de Datos ➔ `[[02-Ciencia-de-Datos]]`
- Arquitectura de Sistemas y Redes EPEC ➔ `[[06-Arquitecto-Sistemas-EPEC]]`

---
[[00-MOC-Diplomatura-Energia-Electrica|MOC - Diplomatura Energía Eléctrica]]
